{
    "houses_list": [
        {
            "name": "house",
            "attributes": {
                "name": "F1_house_B0",
                "parent": "F1_tpm_rt_B0",
                "schedule_skew": "577",
                "Rroof": "17.618",
                "Rwall": "6.872",
                "Rfloor": "4.818",
                "Rdoors": "3",
                "Rwindows": "1.315",
                "airchange_per_hour": "1.288",
                "hvac_power_factor": "0.97",
                "cooling_system_type": "ELECTRIC",
                "heating_system_type": "GAS",
                "fan_type": "ONE_SPEED",
                "hvac_breaker_rating": "200",
                "total_thermal_mass_per_floor_area": "4.311",
                "motor_efficiency": "AVERAGE",
                "motor_model": "BASIC",
                "cooling_COP": "2.502",
                "floor_area": "637.886",
                "number_of_doors": "1",
                "air_temperature": "68.886",
                "mass_temperature": "68.886",
                "system_mode": "COOL",
                "thermostat_cycle_time": "5",
                "thermostat_mode": "OFF",
                "cooling_setpoint": "20",
                "heating_setpoint": "20"
            },
            "children": [
                {
                    "name": "ZIPload",
                    "attributes": {
                        "schedule_skew": "577",
                        "heat_fraction": "0.889",
                        "base_power": "LIGHTS*1.7284",
                        "power_pf": "0",
                        "power_fraction": "0",
                        "current_pf": "0",
                        "current_fraction": "0",
                        "impedance_pf": "1",
                        "impedance_fraction": "1"
                    },
                    "children": []
                },
                {
                    "name": "ZIPload",
                    "attributes": {
                        "schedule_skew": "577",
                        "heat_fraction": "0.732",
                        "base_power": "CLOTHESWASHER*0.9135",
                        "power_pf": "0.97",
                        "power_fraction": "1",
                        "current_pf": "0.97",
                        "current_fraction": "0",
                        "impedance_pf": "0.97",
                        "impedance_fraction": "0"
                    },
                    "children": []
                },
                {
                    "name": "ZIPload",
                    "attributes": {
                        "schedule_skew": "577",
                        "heat_fraction": "0.853",
                        "base_power": "REFRIGERATOR*0.8837",
                        "power_pf": "0.97",
                        "power_fraction": "1",
                        "current_pf": "0.97",
                        "current_fraction": "0",
                        "impedance_pf": "0.97",
                        "impedance_fraction": "0"
                    },
                    "children": []
                },
                {
                    "name": "ZIPload",
                    "attributes": {
                        "schedule_skew": "577",
                        "heat_fraction": "0.875",
                        "base_power": "DRYER*0.5453",
                        "power_pf": "0.9",
                        "power_fraction": "0.1",
                        "current_pf": "0.9",
                        "current_fraction": "0.1",
                        "impedance_pf": "1",
                        "impedance_fraction": "0.8"
                    },
                    "children": []
                },
                {
                    "name": "ZIPload",
                    "attributes": {
                        "schedule_skew": "577",
                        "heat_fraction": "0.76",
                        "base_power": "RANGE*0.6705",
                        "power_pf": "0",
                        "power_fraction": "0",
                        "current_pf": "0",
                        "current_fraction": "0",
                        "impedance_pf": "1",
                        "impedance_fraction": "1"
                    },
                    "children": []
                },
                {
                    "name": "ZIPload",
                    "attributes": {
                        "schedule_skew": "577",
                        "heat_fraction": "0.951",
                        "base_power": "MICROWAVE*0.7977",
                        "power_pf": "0.97",
                        "power_fraction": "1",
                        "current_pf": "0.97",
                        "current_fraction": "0",
                        "impedance_pf": "0.97",
                        "impedance_fraction": "0"
                    },
                    "children": []
                },
                {
                    "name": "metrics_collector",
                    "attributes": {
                        "interval": "300"
                    },
                    "children": []
                }
            ]
        },
        {
            "name": "house",
            "attributes": {
                "name": "F1_house_C1",
                "parent": "F1_tpm_rt_C1",
                "schedule_skew": "-745",
                "Rroof": "33.903",
                "Rwall": "20.296",
                "Rfloor": "12.58",
                "Rdoors": "5",
                "Rwindows": "1.664",
                "airchange_per_hour": "0.946",
                "hvac_power_factor": "0.97",
                "cooling_system_type": "ELECTRIC",
                "heating_system_type": "GAS",
                "fan_type": "ONE_SPEED",
                "hvac_breaker_rating": "200",
                "total_thermal_mass_per_floor_area": "4.581",
                "motor_efficiency": "AVERAGE",
                "motor_model": "BASIC",
                "cooling_COP": "3.421",
                "floor_area": "1094.925",
                "number_of_doors": "2",
                "air_temperature": "71.924",
                "mass_temperature": "71.924",
                "system_mode": "COOL",
                "thermostat_cycle_time": "5",
                "thermostat_mode": "COOL",
                "cooling_setpoint": "20",
                "heating_setpoint": "20"
            },
            "children": [
                {
                    "name": "ZIPload",
                    "attributes": {
                        "schedule_skew": "-745",
                        "heat_fraction": "0.929",
                        "base_power": "LIGHTS*2.0313",
                        "power_pf": "-0.78",
                        "power_fraction": "0.6",
                        "current_pf": "0.42",
                        "current_fraction": "0",
                        "impedance_pf": "-0.88",
                        "impedance_fraction": "0.4"
                    },
                    "children": []
                },
                {
                    "name": "ZIPload",
                    "attributes": {
                        "schedule_skew": "-745",
                        "heat_fraction": "0.751",
                        "base_power": "CLOTHESWASHER*0.4040",
                        "power_pf": "0.97",
                        "power_fraction": "1",
                        "current_pf": "0.97",
                        "current_fraction": "0",
                        "impedance_pf": "0.97",
                        "impedance_fraction": "0"
                    },
                    "children": []
                },
                {
                    "name": "ZIPload",
                    "attributes": {
                        "schedule_skew": "-745",
                        "heat_fraction": "0.74",
                        "base_power": "REFRIGERATOR*0.4258",
                        "power_pf": "0.97",
                        "power_fraction": "1",
                        "current_pf": "0.97",
                        "current_fraction": "0",
                        "impedance_pf": "0.97",
                        "impedance_fraction": "0"
                    },
                    "children": []
                },
                {
                    "name": "ZIPload",
                    "attributes": {
                        "schedule_skew": "-745",
                        "heat_fraction": "0.915",
                        "base_power": "DRYER*0.5606",
                        "power_pf": "0.9",
                        "power_fraction": "0.1",
                        "current_pf": "0.9",
                        "current_fraction": "0.1",
                        "impedance_pf": "1",
                        "impedance_fraction": "0.8"
                    },
                    "children": []
                },
                {
                    "name": "ZIPload",
                    "attributes": {
                        "schedule_skew": "-745",
                        "heat_fraction": "0.864",
                        "base_power": "DISHWASHER*0.7450",
                        "power_pf": "0.97",
                        "power_fraction": "1",
                        "current_pf": "0.97",
                        "current_fraction": "0",
                        "impedance_pf": "0.97",
                        "impedance_fraction": "0"
                    },
                    "children": []
                },
                {
                    "name": "ZIPload",
                    "attributes": {
                        "schedule_skew": "-745",
                        "heat_fraction": "0.704",
                        "base_power": "RANGE*1.1280",
                        "power_pf": "0",
                        "power_fraction": "0",
                        "current_pf": "0",
                        "current_fraction": "0",
                        "impedance_pf": "1",
                        "impedance_fraction": "1"
                    },
                    "children": []
                },
                {
                    "name": "ZIPload",
                    "attributes": {
                        "schedule_skew": "-745",
                        "heat_fraction": "0.841",
                        "base_power": "MICROWAVE*0.9960",
                        "power_pf": "0.97",
                        "power_fraction": "1",
                        "current_pf": "0.97",
                        "current_fraction": "0",
                        "impedance_pf": "0.97",
                        "impedance_fraction": "0"
                    },
                    "children": []
                },
                {
                    "name": "metrics_collector",
                    "attributes": {
                        "interval": "300"
                    },
                    "children": []
                }
            ]
        },
        {
            "name": "house",
            "attributes": {
                "name": "F1_house_C2",
                "parent": "F1_tpm_rt_C2",
                "schedule_skew": "-1065",
                "Rroof": "22.324",
                "Rwall": "13.948",
                "Rfloor": "10.588",
                "Rdoors": "3",
                "Rwindows": "1.158",
                "airchange_per_hour": "1.017",
                "hvac_power_factor": "0.97",
                "cooling_system_type": "ELECTRIC",
                "heating_system_type": "GAS",
                "fan_type": "ONE_SPEED",
                "hvac_breaker_rating": "200",
                "total_thermal_mass_per_floor_area": "3.24",
                "motor_efficiency": "AVERAGE",
                "motor_model": "BASIC",
                "cooling_COP": "3.317",
                "floor_area": "618.015",
                "number_of_doors": "1",
                "air_temperature": "68.511",
                "mass_temperature": "68.511",
                "system_mode": "COOL",
                "thermostat_cycle_time": "5",
                "thermostat_mode": "OFF",
                "cooling_setpoint": "20",
                "heating_setpoint": "20"
            },
            "children": [
                {
                    "name": "ZIPload",
                    "attributes": {
                        "schedule_skew": "-1065",
                        "heat_fraction": "0.943",
                        "base_power": "LIGHTS*1.2858",
                        "power_pf": "0",
                        "power_fraction": "0",
                        "current_pf": "0",
                        "current_fraction": "0",
                        "impedance_pf": "1",
                        "impedance_fraction": "1"
                    },
                    "children": []
                },
                {
                    "name": "ZIPload",
                    "attributes": {
                        "schedule_skew": "-1065",
                        "heat_fraction": "0.796",
                        "base_power": "CLOTHESWASHER*0.5579",
                        "power_pf": "0.97",
                        "power_fraction": "1",
                        "current_pf": "0.97",
                        "current_fraction": "0",
                        "impedance_pf": "0.97",
                        "impedance_fraction": "0"
                    },
                    "children": []
                },
                {
                    "name": "ZIPload",
                    "attributes": {
                        "schedule_skew": "-1065",
                        "heat_fraction": "0.873",
                        "base_power": "REFRIGERATOR*0.6902",
                        "power_pf": "0.97",
                        "power_fraction": "1",
                        "current_pf": "0.97",
                        "current_fraction": "0",
                        "impedance_pf": "0.97",
                        "impedance_fraction": "0"
                    },
                    "children": []
                },
                {
                    "name": "ZIPload",
                    "attributes": {
                        "schedule_skew": "-1065",
                        "heat_fraction": "0.869",
                        "base_power": "DRYER*0.8551",
                        "power_pf": "0.9",
                        "power_fraction": "0.1",
                        "current_pf": "0.9",
                        "current_fraction": "0.1",
                        "impedance_pf": "1",
                        "impedance_fraction": "0.8"
                    },
                    "children": []
                },
                {
                    "name": "ZIPload",
                    "attributes": {
                        "schedule_skew": "-1065",
                        "heat_fraction": "0.931",
                        "base_power": "RANGE*0.5889",
                        "power_pf": "0",
                        "power_fraction": "0",
                        "current_pf": "0",
                        "current_fraction": "0",
                        "impedance_pf": "1",
                        "impedance_fraction": "1"
                    },
                    "children": []
                },
                {
                    "name": "ZIPload",
                    "attributes": {
                        "schedule_skew": "-1065",
                        "heat_fraction": "0.695",
                        "base_power": "MICROWAVE*0.5648",
                        "power_pf": "0.97",
                        "power_fraction": "1",
                        "current_pf": "0.97",
                        "current_fraction": "0",
                        "impedance_pf": "0.97",
                        "impedance_fraction": "0"
                    },
                    "children": []
                },
                {
                    "name": "metrics_collector",
                    "attributes": {
                        "interval": "300"
                    },
                    "children": []
                }
            ]
        },
        {
            "name": "house",
            "attributes": {
                "name": "F1_house_B3",
                "parent": "F1_tpm_rt_B3",
                "schedule_skew": "-655",
                "Rroof": "25.066",
                "Rwall": "18.122",
                "Rfloor": "17.734",
                "Rdoors": "5",
                "Rwindows": "1.428",
                "airchange_per_hour": "0.88",
                "hvac_power_factor": "0.97",
                "cooling_system_type": "ELECTRIC",
                "heating_system_type": "GAS",
                "fan_type": "ONE_SPEED",
                "hvac_breaker_rating": "200",
                "total_thermal_mass_per_floor_area": "3.503",
                "motor_efficiency": "AVERAGE",
                "motor_model": "BASIC",
                "cooling_COP": "3.523",
                "floor_area": "2971.712",
                "number_of_doors": "3",
                "air_temperature": "69.055",
                "mass_temperature": "69.055",
                "system_mode": "COOL",
                "thermostat_cycle_time": "5",
                "thermostat_mode": "OFF",
                "cooling_setpoint": "20",
                "heating_setpoint": "20"
            },
            "children": [
                {
                    "name": "ZIPload",
                    "attributes": {
                        "schedule_skew": "-655",
                        "heat_fraction": "0.916",
                        "base_power": "LIGHTS*1.8651",
                        "power_pf": "0",
                        "power_fraction": "0",
                        "current_pf": "0",
                        "current_fraction": "0",
                        "impedance_pf": "1",
                        "impedance_fraction": "1"
                    },
                    "children": []
                },
                {
                    "name": "ZIPload",
                    "attributes": {
                        "schedule_skew": "-655",
                        "heat_fraction": "0.809",
                        "base_power": "CLOTHESWASHER*1.0153",
                        "power_pf": "0.97",
                        "power_fraction": "1",
                        "current_pf": "0.97",
                        "current_fraction": "0",
                        "impedance_pf": "0.97",
                        "impedance_fraction": "0"
                    },
                    "children": []
                },
                {
                    "name": "ZIPload",
                    "attributes": {
                        "schedule_skew": "-655",
                        "heat_fraction": "0.916",
                        "base_power": "REFRIGERATOR*1.7091",
                        "power_pf": "0.97",
                        "power_fraction": "1",
                        "current_pf": "0.97",
                        "current_fraction": "0",
                        "impedance_pf": "0.97",
                        "impedance_fraction": "0"
                    },
                    "children": []
                },
                {
                    "name": "ZIPload",
                    "attributes": {
                        "schedule_skew": "-655",
                        "heat_fraction": "0.746",
                        "base_power": "DRYER*0.7780",
                        "power_pf": "0.9",
                        "power_fraction": "0.1",
                        "current_pf": "0.9",
                        "current_fraction": "0.1",
                        "impedance_pf": "1",
                        "impedance_fraction": "0.8"
                    },
                    "children": []
                },
                {
                    "name": "ZIPload",
                    "attributes": {
                        "schedule_skew": "-655",
                        "heat_fraction": "0.776",
                        "base_power": "FREEZER*0.9835",
                        "power_pf": "0.97",
                        "power_fraction": "1",
                        "current_pf": "0.97",
                        "current_fraction": "0",
                        "impedance_pf": "0.97",
                        "impedance_fraction": "0"
                    },
                    "children": []
                },
                {
                    "name": "ZIPload",
                    "attributes": {
                        "schedule_skew": "-655",
                        "heat_fraction": "0.646",
                        "base_power": "DISHWASHER*0.9828",
                        "power_pf": "0.97",
                        "power_fraction": "1",
                        "current_pf": "0.97",
                        "current_fraction": "0",
                        "impedance_pf": "0.97",
                        "impedance_fraction": "0"
                    },
                    "children": []
                },
                {
                    "name": "ZIPload",
                    "attributes": {
                        "schedule_skew": "-655",
                        "heat_fraction": "0.647",
                        "base_power": "RANGE*0.6574",
                        "power_pf": "0",
                        "power_fraction": "0",
                        "current_pf": "0",
                        "current_fraction": "0",
                        "impedance_pf": "1",
                        "impedance_fraction": "1"
                    },
                    "children": []
                },
                {
                    "name": "ZIPload",
                    "attributes": {
                        "schedule_skew": "-655",
                        "heat_fraction": "0.878",
                        "base_power": "MICROWAVE*1.0249",
                        "power_pf": "0.97",
                        "power_fraction": "1",
                        "current_pf": "0.97",
                        "current_fraction": "0",
                        "impedance_pf": "0.97",
                        "impedance_fraction": "0"
                    },
                    "children": []
                },
                {
                    "name": "metrics_collector",
                    "attributes": {
                        "interval": "300"
                    },
                    "children": []
                }
            ]
        },
        {
            "name": "house",
            "attributes": {
                "name": "F1_house_B4",
                "parent": "F1_tpm_rt_B4",
                "schedule_skew": "-888",
                "Rroof": "27.921",
                "Rwall": "21.208",
                "Rfloor": "13.138",
                "Rdoors": "5",
                "Rwindows": "1.386",
                "airchange_per_hour": "1.156",
                "hvac_power_factor": "0.97",
                "cooling_system_type": "ELECTRIC",
                "heating_system_type": "GAS",
                "fan_type": "ONE_SPEED",
                "hvac_breaker_rating": "200",
                "total_thermal_mass_per_floor_area": "4.82",
                "motor_efficiency": "AVERAGE",
                "motor_model": "BASIC",
                "cooling_COP": "3.54",
                "floor_area": "1476.721",
                "number_of_doors": "2",
                "air_temperature": "70.019",
                "mass_temperature": "70.019",
                "system_mode": "COOL",
                "thermostat_cycle_time": "5",
                "thermostat_mode": "OFF",
                "cooling_setpoint": "20",
                "heating_setpoint": "20"
            },
            "children": [
                {
                    "name": "ZIPload",
                    "attributes": {
                        "schedule_skew": "-888",
                        "heat_fraction": "0.918",
                        "base_power": "LIGHTS*1.4554",
                        "power_pf": "-0.78",
                        "power_fraction": "0.6",
                        "current_pf": "0.42",
                        "current_fraction": "0",
                        "impedance_pf": "-0.88",
                        "impedance_fraction": "0.4"
                    },
                    "children": []
                },
                {
                    "name": "ZIPload",
                    "attributes": {
                        "schedule_skew": "-888",
                        "heat_fraction": "0.83",
                        "base_power": "CLOTHESWASHER*1.2004",
                        "power_pf": "0.97",
                        "power_fraction": "1",
                        "current_pf": "0.97",
                        "current_fraction": "0",
                        "impedance_pf": "0.97",
                        "impedance_fraction": "0"
                    },
                    "children": []
                },
                {
                    "name": "ZIPload",
                    "attributes": {
                        "schedule_skew": "-888",
                        "heat_fraction": "0.765",
                        "base_power": "REFRIGERATOR*0.8814",
                        "power_pf": "0.97",
                        "power_fraction": "1",
                        "current_pf": "0.97",
                        "current_fraction": "0",
                        "impedance_pf": "0.97",
                        "impedance_fraction": "0"
                    },
                    "children": []
                },
                {
                    "name": "ZIPload",
                    "attributes": {
                        "schedule_skew": "-888",
                        "heat_fraction": "0.692",
                        "base_power": "DRYER*1.1884",
                        "power_pf": "0.9",
                        "power_fraction": "0.1",
                        "current_pf": "0.9",
                        "current_fraction": "0.1",
                        "impedance_pf": "1",
                        "impedance_fraction": "0.8"
                    },
                    "children": []
                },
                {
                    "name": "ZIPload",
                    "attributes": {
                        "schedule_skew": "-888",
                        "heat_fraction": "0.906",
                        "base_power": "RANGE*0.9186",
                        "power_pf": "0",
                        "power_fraction": "0",
                        "current_pf": "0",
                        "current_fraction": "0",
                        "impedance_pf": "1",
                        "impedance_fraction": "1"
                    },
                    "children": []
                },
                {
                    "name": "ZIPload",
                    "attributes": {
                        "schedule_skew": "-888",
                        "heat_fraction": "0.8",
                        "base_power": "MICROWAVE*0.4692",
                        "power_pf": "0.97",
                        "power_fraction": "1",
                        "current_pf": "0.97",
                        "current_fraction": "0",
                        "impedance_pf": "0.97",
                        "impedance_fraction": "0"
                    },
                    "children": []
                },
                {
                    "name": "metrics_collector",
                    "attributes": {
                        "interval": "300"
                    },
                    "children": []
                }
            ]
        },
        {
            "name": "house",
            "attributes": {
                "name": "F1_house_A5",
                "parent": "F1_tpm_rt_A5",
                "schedule_skew": "350",
                "Rroof": "27.117",
                "Rwall": "20.54",
                "Rfloor": "16.722",
                "Rdoors": "5",
                "Rwindows": "1.81",
                "airchange_per_hour": "0.977",
                "hvac_power_factor": "0.97",
                "cooling_system_type": "ELECTRIC",
                "heating_system_type": "GAS",
                "fan_type": "ONE_SPEED",
                "hvac_breaker_rating": "200",
                "total_thermal_mass_per_floor_area": "3.509",
                "motor_efficiency": "AVERAGE",
                "motor_model": "BASIC",
                "cooling_COP": "3.481",
                "floor_area": "1067.468",
                "number_of_doors": "2",
                "air_temperature": "68.735",
                "mass_temperature": "68.735",
                "system_mode": "COOL",
                "thermostat_cycle_time": "5",
                "thermostat_mode": "OFF",
                "cooling_setpoint": "20",
                "heating_setpoint": "20"
            },
            "children": [
                {
                    "name": "ZIPload",
                    "attributes": {
                        "schedule_skew": "350",
                        "heat_fraction": "0.899",
                        "base_power": "LIGHTS*2.2150",
                        "power_pf": "-0.78",
                        "power_fraction": "0.6",
                        "current_pf": "0.42",
                        "current_fraction": "0",
                        "impedance_pf": "-0.88",
                        "impedance_fraction": "0.4"
                    },
                    "children": []
                },
                {
                    "name": "ZIPload",
                    "attributes": {
                        "schedule_skew": "350",
                        "heat_fraction": "0.721",
                        "base_power": "CLOTHESWASHER*0.8887",
                        "power_pf": "0.97",
                        "power_fraction": "1",
                        "current_pf": "0.97",
                        "current_fraction": "0",
                        "impedance_pf": "0.97",
                        "impedance_fraction": "0"
                    },
                    "children": []
                },
                {
                    "name": "ZIPload",
                    "attributes": {
                        "schedule_skew": "350",
                        "heat_fraction": "0.699",
                        "base_power": "REFRIGERATOR*1.1846",
                        "power_pf": "0.97",
                        "power_fraction": "1",
                        "current_pf": "0.97",
                        "current_fraction": "0",
                        "impedance_pf": "0.97",
                        "impedance_fraction": "0"
                    },
                    "children": []
                },
                {
                    "name": "ZIPload",
                    "attributes": {
                        "schedule_skew": "350",
                        "heat_fraction": "0.827",
                        "base_power": "DRYER*1.1192",
                        "power_pf": "0.9",
                        "power_fraction": "0.1",
                        "current_pf": "0.9",
                        "current_fraction": "0.1",
                        "impedance_pf": "1",
                        "impedance_fraction": "0.8"
                    },
                    "children": []
                },
                {
                    "name": "ZIPload",
                    "attributes": {
                        "schedule_skew": "350",
                        "heat_fraction": "0.661",
                        "base_power": "RANGE*0.5108",
                        "power_pf": "0",
                        "power_fraction": "0",
                        "current_pf": "0",
                        "current_fraction": "0",
                        "impedance_pf": "1",
                        "impedance_fraction": "1"
                    },
                    "children": []
                },
                {
                    "name": "ZIPload",
                    "attributes": {
                        "schedule_skew": "350",
                        "heat_fraction": "0.812",
                        "base_power": "MICROWAVE*0.9636",
                        "power_pf": "0.97",
                        "power_fraction": "1",
                        "current_pf": "0.97",
                        "current_fraction": "0",
                        "impedance_pf": "0.97",
                        "impedance_fraction": "0"
                    },
                    "children": []
                },
                {
                    "name": "metrics_collector",
                    "attributes": {
                        "interval": "300"
                    },
                    "children": []
                }
            ]
        },
        {
            "name": "house",
            "attributes": {
                "name": "F1_house_B6",
                "parent": "F1_tpm_rt_B6",
                "schedule_skew": "100",
                "Rroof": "27.866",
                "Rwall": "20.734",
                "Rfloor": "14.831",
                "Rdoors": "5",
                "Rwindows": "1.408",
                "airchange_per_hour": "1.084",
                "hvac_power_factor": "0.97",
                "cooling_system_type": "ELECTRIC",
                "heating_system_type": "GAS",
                "fan_type": "ONE_SPEED",
                "hvac_breaker_rating": "200",
                "total_thermal_mass_per_floor_area": "3.088",
                "motor_efficiency": "AVERAGE",
                "motor_model": "BASIC",
                "cooling_COP": "3.544",
                "floor_area": "1434.683",
                "number_of_doors": "2",
                "air_temperature": "70.269",
                "mass_temperature": "70.269",
                "system_mode": "COOL",
                "thermostat_cycle_time": "5",
                "thermostat_mode": "OFF",
                "cooling_setpoint": "20",
                "heating_setpoint": "20"
            },
            "children": [
                {
                    "name": "ZIPload",
                    "attributes": {
                        "schedule_skew": "100",
                        "heat_fraction": "0.874",
                        "base_power": "LIGHTS*1.8722",
                        "power_pf": "0",
                        "power_fraction": "0",
                        "current_pf": "0",
                        "current_fraction": "0",
                        "impedance_pf": "1",
                        "impedance_fraction": "1"
                    },
                    "children": []
                },
                {
                    "name": "ZIPload",
                    "attributes": {
                        "schedule_skew": "100",
                        "heat_fraction": "0.737",
                        "base_power": "CLOTHESWASHER*1.0593",
                        "power_pf": "0.97",
                        "power_fraction": "1",
                        "current_pf": "0.97",
                        "current_fraction": "0",
                        "impedance_pf": "0.97",
                        "impedance_fraction": "0"
                    },
                    "children": []
                },
                {
                    "name": "ZIPload",
                    "attributes": {
                        "schedule_skew": "100",
                        "heat_fraction": "0.937",
                        "base_power": "REFRIGERATOR*1.2533",
                        "power_pf": "0.97",
                        "power_fraction": "1",
                        "current_pf": "0.97",
                        "current_fraction": "0",
                        "impedance_pf": "0.97",
                        "impedance_fraction": "0"
                    },
                    "children": []
                },
                {
                    "name": "ZIPload",
                    "attributes": {
                        "schedule_skew": "100",
                        "heat_fraction": "0.733",
                        "base_power": "DRYER*0.9076",
                        "power_pf": "0.9",
                        "power_fraction": "0.1",
                        "current_pf": "0.9",
                        "current_fraction": "0.1",
                        "impedance_pf": "1",
                        "impedance_fraction": "0.8"
                    },
                    "children": []
                },
                {
                    "name": "ZIPload",
                    "attributes": {
                        "schedule_skew": "100",
                        "heat_fraction": "0.906",
                        "base_power": "DISHWASHER*0.9959",
                        "power_pf": "0.97",
                        "power_fraction": "1",
                        "current_pf": "0.97",
                        "current_fraction": "0",
                        "impedance_pf": "0.97",
                        "impedance_fraction": "0"
                    },
                    "children": []
                },
                {
                    "name": "ZIPload",
                    "attributes": {
                        "schedule_skew": "100",
                        "heat_fraction": "0.885",
                        "base_power": "RANGE*0.9538",
                        "power_pf": "0",
                        "power_fraction": "0",
                        "current_pf": "0",
                        "current_fraction": "0",
                        "impedance_pf": "1",
                        "impedance_fraction": "1"
                    },
                    "children": []
                },
                {
                    "name": "ZIPload",
                    "attributes": {
                        "schedule_skew": "100",
                        "heat_fraction": "0.707",
                        "base_power": "MICROWAVE*0.4764",
                        "power_pf": "0.97",
                        "power_fraction": "1",
                        "current_pf": "0.97",
                        "current_fraction": "0",
                        "impedance_pf": "0.97",
                        "impedance_fraction": "0"
                    },
                    "children": []
                },
                {
                    "name": "metrics_collector",
                    "attributes": {
                        "interval": "300"
                    },
                    "children": []
                }
            ]
        },
        {
            "name": "house",
            "attributes": {
                "name": "F1_house_B7",
                "parent": "F1_tpm_rt_B7",
                "schedule_skew": "-473",
                "Rroof": "31.031",
                "Rwall": "19.501",
                "Rfloor": "12.947",
                "Rdoors": "5",
                "Rwindows": "1.334",
                "airchange_per_hour": "0.829",
                "hvac_power_factor": "0.97",
                "cooling_system_type": "ELECTRIC",
                "heating_system_type": "GAS",
                "fan_type": "ONE_SPEED",
                "hvac_breaker_rating": "200",
                "total_thermal_mass_per_floor_area": "3.566",
                "motor_efficiency": "AVERAGE",
                "motor_model": "BASIC",
                "cooling_COP": "4.109",
                "floor_area": "1302.331",
                "number_of_doors": "2",
                "air_temperature": "69.696",
                "mass_temperature": "69.696",
                "system_mode": "COOL",
                "thermostat_cycle_time": "5",
                "thermostat_mode": "OFF",
                "cooling_setpoint": "20",
                "heating_setpoint": "20"
            },
            "children": [
                {
                    "name": "ZIPload",
                    "attributes": {
                        "schedule_skew": "-473",
                        "heat_fraction": "0.727",
                        "base_power": "LIGHTS*1.8118",
                        "power_pf": "0",
                        "power_fraction": "0",
                        "current_pf": "0",
                        "current_fraction": "0",
                        "impedance_pf": "1",
                        "impedance_fraction": "1"
                    },
                    "children": []
                },
                {
                    "name": "ZIPload",
                    "attributes": {
                        "schedule_skew": "-473",
                        "heat_fraction": "0.863",
                        "base_power": "CLOTHESWASHER*0.4608",
                        "power_pf": "0.97",
                        "power_fraction": "1",
                        "current_pf": "0.97",
                        "current_fraction": "0",
                        "impedance_pf": "0.97",
                        "impedance_fraction": "0"
                    },
                    "children": []
                },
                {
                    "name": "ZIPload",
                    "attributes": {
                        "schedule_skew": "-473",
                        "heat_fraction": "0.89",
                        "base_power": "REFRIGERATOR*1.0213",
                        "power_pf": "0.97",
                        "power_fraction": "1",
                        "current_pf": "0.97",
                        "current_fraction": "0",
                        "impedance_pf": "0.97",
                        "impedance_fraction": "0"
                    },
                    "children": []
                },
                {
                    "name": "ZIPload",
                    "attributes": {
                        "schedule_skew": "-473",
                        "heat_fraction": "0.87",
                        "base_power": "DRYER*0.6613",
                        "power_pf": "0.9",
                        "power_fraction": "0.1",
                        "current_pf": "0.9",
                        "current_fraction": "0.1",
                        "impedance_pf": "1",
                        "impedance_fraction": "0.8"
                    },
                    "children": []
                },
                {
                    "name": "ZIPload",
                    "attributes": {
                        "schedule_skew": "-473",
                        "heat_fraction": "0.83",
                        "base_power": "RANGE*1.0347",
                        "power_pf": "0",
                        "power_fraction": "0",
                        "current_pf": "0",
                        "current_fraction": "0",
                        "impedance_pf": "1",
                        "impedance_fraction": "1"
                    },
                    "children": []
                },
                {
                    "name": "ZIPload",
                    "attributes": {
                        "schedule_skew": "-473",
                        "heat_fraction": "0.865",
                        "base_power": "MICROWAVE*1.0783",
                        "power_pf": "0.97",
                        "power_fraction": "1",
                        "current_pf": "0.97",
                        "current_fraction": "0",
                        "impedance_pf": "0.97",
                        "impedance_fraction": "0"
                    },
                    "children": []
                },
                {
                    "name": "metrics_collector",
                    "attributes": {
                        "interval": "300"
                    },
                    "children": []
                }
            ]
        },
        {
            "name": "house",
            "attributes": {
                "name": "F1_house_A8",
                "parent": "F1_tpm_rt_A8",
                "schedule_skew": "-496",
                "Rroof": "17.496",
                "Rwall": "5.723",
                "Rfloor": "4.974",
                "Rdoors": "3",
                "Rwindows": "1.407",
                "airchange_per_hour": "1.357",
                "hvac_power_factor": "0.97",
                "cooling_system_type": "ELECTRIC",
                "heating_system_type": "GAS",
                "fan_type": "ONE_SPEED",
                "hvac_breaker_rating": "200",
                "total_thermal_mass_per_floor_area": "3.379",
                "motor_efficiency": "AVERAGE",
                "motor_model": "BASIC",
                "cooling_COP": "2.552",
                "floor_area": "870.493",
                "number_of_doors": "1",
                "air_temperature": "70.582",
                "mass_temperature": "70.582",
                "system_mode": "COOL",
                "thermostat_cycle_time": "5",
                "thermostat_mode": "OFF",
                "cooling_setpoint": "20",
                "heating_setpoint": "20"
            },
            "children": [
                {
                    "name": "ZIPload",
                    "attributes": {
                        "schedule_skew": "-496",
                        "heat_fraction": "0.86",
                        "base_power": "LIGHTS*0.8293",
                        "power_pf": "-0.78",
                        "power_fraction": "0.6",
                        "current_pf": "0.42",
                        "current_fraction": "0",
                        "impedance_pf": "-0.88",
                        "impedance_fraction": "0.4"
                    },
                    "children": []
                },
                {
                    "name": "ZIPload",
                    "attributes": {
                        "schedule_skew": "-496",
                        "heat_fraction": "0.687",
                        "base_power": "CLOTHESWASHER*0.9734",
                        "power_pf": "0.97",
                        "power_fraction": "1",
                        "current_pf": "0.97",
                        "current_fraction": "0",
                        "impedance_pf": "0.97",
                        "impedance_fraction": "0"
                    },
                    "children": []
                },
                {
                    "name": "ZIPload",
                    "attributes": {
                        "schedule_skew": "-496",
                        "heat_fraction": "0.888",
                        "base_power": "REFRIGERATOR*0.7271",
                        "power_pf": "0.97",
                        "power_fraction": "1",
                        "current_pf": "0.97",
                        "current_fraction": "0",
                        "impedance_pf": "0.97",
                        "impedance_fraction": "0"
                    },
                    "children": []
                },
                {
                    "name": "ZIPload",
                    "attributes": {
                        "schedule_skew": "-496",
                        "heat_fraction": "0.656",
                        "base_power": "DRYER*0.4851",
                        "power_pf": "0.9",
                        "power_fraction": "0.1",
                        "current_pf": "0.9",
                        "current_fraction": "0.1",
                        "impedance_pf": "1",
                        "impedance_fraction": "0.8"
                    },
                    "children": []
                },
                {
                    "name": "ZIPload",
                    "attributes": {
                        "schedule_skew": "-496",
                        "heat_fraction": "0.753",
                        "base_power": "DISHWASHER*0.6316",
                        "power_pf": "0.97",
                        "power_fraction": "1",
                        "current_pf": "0.97",
                        "current_fraction": "0",
                        "impedance_pf": "0.97",
                        "impedance_fraction": "0"
                    },
                    "children": []
                },
                {
                    "name": "ZIPload",
                    "attributes": {
                        "schedule_skew": "-496",
                        "heat_fraction": "0.71",
                        "base_power": "RANGE*0.8467",
                        "power_pf": "0",
                        "power_fraction": "0",
                        "current_pf": "0",
                        "current_fraction": "0",
                        "impedance_pf": "1",
                        "impedance_fraction": "1"
                    },
                    "children": []
                },
                {
                    "name": "ZIPload",
                    "attributes": {
                        "schedule_skew": "-496",
                        "heat_fraction": "0.868",
                        "base_power": "MICROWAVE*0.5315",
                        "power_pf": "0.97",
                        "power_fraction": "1",
                        "current_pf": "0.97",
                        "current_fraction": "0",
                        "impedance_pf": "0.97",
                        "impedance_fraction": "0"
                    },
                    "children": []
                },
                {
                    "name": "metrics_collector",
                    "attributes": {
                        "interval": "300"
                    },
                    "children": []
                }
            ]
        },
        {
            "name": "house",
            "attributes": {
                "name": "F1_house_A9",
                "parent": "F1_tpm_rt_A9",
                "schedule_skew": "-1409",
                "Rroof": "12.569",
                "Rwall": "5.492",
                "Rfloor": "5.012",
                "Rdoors": "3",
                "Rwindows": "1.475",
                "airchange_per_hour": "1.444",
                "hvac_power_factor": "0.97",
                "cooling_system_type": "ELECTRIC",
                "heating_system_type": "GAS",
                "fan_type": "ONE_SPEED",
                "hvac_breaker_rating": "200",
                "total_thermal_mass_per_floor_area": "4.813",
                "motor_efficiency": "AVERAGE",
                "motor_model": "BASIC",
                "cooling_COP": "3.036",
                "floor_area": "799.598",
                "number_of_doors": "1",
                "air_temperature": "68.251",
                "mass_temperature": "68.251",
                "system_mode": "COOL",
                "thermostat_cycle_time": "5",
                "thermostat_mode": "OFF",
                "cooling_setpoint": "20",
                "heating_setpoint": "20"
            },
            "children": [
                {
                    "name": "ZIPload",
                    "attributes": {
                        "schedule_skew": "-1409",
                        "heat_fraction": "0.868",
                        "base_power": "LIGHTS*1.2861",
                        "power_pf": "-0.78",
                        "power_fraction": "0.6",
                        "current_pf": "0.42",
                        "current_fraction": "0",
                        "impedance_pf": "-0.88",
                        "impedance_fraction": "0.4"
                    },
                    "children": []
                },
                {
                    "name": "ZIPload",
                    "attributes": {
                        "schedule_skew": "-1409",
                        "heat_fraction": "0.685",
                        "base_power": "CLOTHESWASHER*0.4944",
                        "power_pf": "0.97",
                        "power_fraction": "1",
                        "current_pf": "0.97",
                        "current_fraction": "0",
                        "impedance_pf": "0.97",
                        "impedance_fraction": "0"
                    },
                    "children": []
                },
                {
                    "name": "ZIPload",
                    "attributes": {
                        "schedule_skew": "-1409",
                        "heat_fraction": "0.699",
                        "base_power": "REFRIGERATOR*0.4950",
                        "power_pf": "0.97",
                        "power_fraction": "1",
                        "current_pf": "0.97",
                        "current_fraction": "0",
                        "impedance_pf": "0.97",
                        "impedance_fraction": "0"
                    },
                    "children": []
                },
                {
                    "name": "ZIPload",
                    "attributes": {
                        "schedule_skew": "-1409",
                        "heat_fraction": "0.906",
                        "base_power": "DISHWASHER*0.8753",
                        "power_pf": "0.97",
                        "power_fraction": "1",
                        "current_pf": "0.97",
                        "current_fraction": "0",
                        "impedance_pf": "0.97",
                        "impedance_fraction": "0"
                    },
                    "children": []
                },
                {
                    "name": "ZIPload",
                    "attributes": {
                        "schedule_skew": "-1409",
                        "heat_fraction": "0.865",
                        "base_power": "RANGE*0.3988",
                        "power_pf": "0",
                        "power_fraction": "0",
                        "current_pf": "0",
                        "current_fraction": "0",
                        "impedance_pf": "1",
                        "impedance_fraction": "1"
                    },
                    "children": []
                },
                {
                    "name": "ZIPload",
                    "attributes": {
                        "schedule_skew": "-1409",
                        "heat_fraction": "0.822",
                        "base_power": "MICROWAVE*0.4758",
                        "power_pf": "0.97",
                        "power_fraction": "1",
                        "current_pf": "0.97",
                        "current_fraction": "0",
                        "impedance_pf": "0.97",
                        "impedance_fraction": "0"
                    },
                    "children": []
                },
                {
                    "name": "metrics_collector",
                    "attributes": {
                        "interval": "300"
                    },
                    "children": []
                }
            ]
        },
        {
            "name": "house",
            "attributes": {
                "name": "F1_house_C10",
                "parent": "F1_tpm_rt_C10",
                "schedule_skew": "1007",
                "Rroof": "15.237",
                "Rwall": "4.406",
                "Rfloor": "5.52",
                "Rdoors": "3",
                "Rwindows": "1.676",
                "airchange_per_hour": "1.305",
                "hvac_power_factor": "0.97",
                "cooling_system_type": "ELECTRIC",
                "heating_system_type": "GAS",
                "fan_type": "ONE_SPEED",
                "hvac_breaker_rating": "200",
                "total_thermal_mass_per_floor_area": "4.451",
                "motor_efficiency": "AVERAGE",
                "motor_model": "BASIC",
                "cooling_COP": "2.472",
                "floor_area": "764.549",
                "number_of_doors": "1",
                "air_temperature": "71.015",
                "mass_temperature": "71.015",
                "system_mode": "COOL",
                "thermostat_cycle_time": "5",
                "thermostat_mode": "OFF",
                "cooling_setpoint": "20",
                "heating_setpoint": "20"
            },
            "children": [
                {
                    "name": "ZIPload",
                    "attributes": {
                        "schedule_skew": "1007",
                        "heat_fraction": "0.722",
                        "base_power": "LIGHTS*1.7097",
                        "power_pf": "-0.78",
                        "power_fraction": "0.6",
                        "current_pf": "0.42",
                        "current_fraction": "0",
                        "impedance_pf": "-0.88",
                        "impedance_fraction": "0.4"
                    },
                    "children": []
                },
                {
                    "name": "ZIPload",
                    "attributes": {
                        "schedule_skew": "1007",
                        "heat_fraction": "0.664",
                        "base_power": "CLOTHESWASHER*0.3499",
                        "power_pf": "0.97",
                        "power_fraction": "1",
                        "current_pf": "0.97",
                        "current_fraction": "0",
                        "impedance_pf": "0.97",
                        "impedance_fraction": "0"
                    },
                    "children": []
                },
                {
                    "name": "ZIPload",
                    "attributes": {
                        "schedule_skew": "1007",
                        "heat_fraction": "0.75",
                        "base_power": "REFRIGERATOR*1.0200",
                        "power_pf": "0.97",
                        "power_fraction": "1",
                        "current_pf": "0.97",
                        "current_fraction": "0",
                        "impedance_pf": "0.97",
                        "impedance_fraction": "0"
                    },
                    "children": []
                },
                {
                    "name": "ZIPload",
                    "attributes": {
                        "schedule_skew": "1007",
                        "heat_fraction": "0.765",
                        "base_power": "DISHWASHER*0.9724",
                        "power_pf": "0.97",
                        "power_fraction": "1",
                        "current_pf": "0.97",
                        "current_fraction": "0",
                        "impedance_pf": "0.97",
                        "impedance_fraction": "0"
                    },
                    "children": []
                },
                {
                    "name": "ZIPload",
                    "attributes": {
                        "schedule_skew": "1007",
                        "heat_fraction": "0.942",
                        "base_power": "RANGE*0.8856",
                        "power_pf": "0",
                        "power_fraction": "0",
                        "current_pf": "0",
                        "current_fraction": "0",
                        "impedance_pf": "1",
                        "impedance_fraction": "1"
                    },
                    "children": []
                },
                {
                    "name": "ZIPload",
                    "attributes": {
                        "schedule_skew": "1007",
                        "heat_fraction": "0.784",
                        "base_power": "MICROWAVE*0.7910",
                        "power_pf": "0.97",
                        "power_fraction": "1",
                        "current_pf": "0.97",
                        "current_fraction": "0",
                        "impedance_pf": "0.97",
                        "impedance_fraction": "0"
                    },
                    "children": []
                },
                {
                    "name": "metrics_collector",
                    "attributes": {
                        "interval": "300"
                    },
                    "children": []
                }
            ]
        },
        {
            "name": "house",
            "attributes": {
                "name": "F1_house_A11",
                "parent": "F1_tpm_rt_A11",
                "schedule_skew": "-422",
                "Rroof": "32.753",
                "Rwall": "21.638",
                "Rfloor": "13.009",
                "Rdoors": "5",
                "Rwindows": "1.299",
                "airchange_per_hour": "0.878",
                "hvac_power_factor": "0.97",
                "cooling_system_type": "ELECTRIC",
                "heating_system_type": "GAS",
                "fan_type": "ONE_SPEED",
                "hvac_breaker_rating": "200",
                "total_thermal_mass_per_floor_area": "4.93",
                "motor_efficiency": "AVERAGE",
                "motor_model": "BASIC",
                "cooling_COP": "3.533",
                "floor_area": "770.818",
                "number_of_doors": "1",
                "air_temperature": "70.59",
                "mass_temperature": "70.59",
                "system_mode": "COOL",
                "thermostat_cycle_time": "5",
                "thermostat_mode": "OFF",
                "cooling_setpoint": "20",
                "heating_setpoint": "20"
            },
            "children": [
                {
                    "name": "ZIPload",
                    "attributes": {
                        "schedule_skew": "-422",
                        "heat_fraction": "0.689",
                        "base_power": "LIGHTS*1.7048",
                        "power_pf": "0",
                        "power_fraction": "0",
                        "current_pf": "0",
                        "current_fraction": "0",
                        "impedance_pf": "1",
                        "impedance_fraction": "1"
                    },
                    "children": []
                },
                {
                    "name": "ZIPload",
                    "attributes": {
                        "schedule_skew": "-422",
                        "heat_fraction": "0.939",
                        "base_power": "CLOTHESWASHER*0.5314",
                        "power_pf": "0.97",
                        "power_fraction": "1",
                        "current_pf": "0.97",
                        "current_fraction": "0",
                        "impedance_pf": "0.97",
                        "impedance_fraction": "0"
                    },
                    "children": []
                },
                {
                    "name": "ZIPload",
                    "attributes": {
                        "schedule_skew": "-422",
                        "heat_fraction": "0.71",
                        "base_power": "REFRIGERATOR*0.5229",
                        "power_pf": "0.97",
                        "power_fraction": "1",
                        "current_pf": "0.97",
                        "current_fraction": "0",
                        "impedance_pf": "0.97",
                        "impedance_fraction": "0"
                    },
                    "children": []
                },
                {
                    "name": "ZIPload",
                    "attributes": {
                        "schedule_skew": "-422",
                        "heat_fraction": "0.738",
                        "base_power": "DRYER*0.9146",
                        "power_pf": "0.9",
                        "power_fraction": "0.1",
                        "current_pf": "0.9",
                        "current_fraction": "0.1",
                        "impedance_pf": "1",
                        "impedance_fraction": "0.8"
                    },
                    "children": []
                },
                {
                    "name": "ZIPload",
                    "attributes": {
                        "schedule_skew": "-422",
                        "heat_fraction": "0.791",
                        "base_power": "DISHWASHER*0.4815",
                        "power_pf": "0.97",
                        "power_fraction": "1",
                        "current_pf": "0.97",
                        "current_fraction": "0",
                        "impedance_pf": "0.97",
                        "impedance_fraction": "0"
                    },
                    "children": []
                },
                {
                    "name": "ZIPload",
                    "attributes": {
                        "schedule_skew": "-422",
                        "heat_fraction": "0.762",
                        "base_power": "RANGE*0.4163",
                        "power_pf": "0",
                        "power_fraction": "0",
                        "current_pf": "0",
                        "current_fraction": "0",
                        "impedance_pf": "1",
                        "impedance_fraction": "1"
                    },
                    "children": []
                },
                {
                    "name": "ZIPload",
                    "attributes": {
                        "schedule_skew": "-422",
                        "heat_fraction": "0.769",
                        "base_power": "MICROWAVE*0.5016",
                        "power_pf": "0.97",
                        "power_fraction": "1",
                        "current_pf": "0.97",
                        "current_fraction": "0",
                        "impedance_pf": "0.97",
                        "impedance_fraction": "0"
                    },
                    "children": []
                },
                {
                    "name": "metrics_collector",
                    "attributes": {
                        "interval": "300"
                    },
                    "children": []
                }
            ]
        },
        {
            "name": "house",
            "attributes": {
                "name": "F1_house_A12",
                "parent": "F1_tpm_rt_A12",
                "schedule_skew": "352",
                "Rroof": "30.24",
                "Rwall": "19.73",
                "Rfloor": "12.649",
                "Rdoors": "5",
                "Rwindows": "1.67",
                "airchange_per_hour": "0.812",
                "hvac_power_factor": "0.97",
                "cooling_system_type": "ELECTRIC",
                "heating_system_type": "GAS",
                "fan_type": "ONE_SPEED",
                "hvac_breaker_rating": "200",
                "total_thermal_mass_per_floor_area": "3.169",
                "motor_efficiency": "AVERAGE",
                "motor_model": "BASIC",
                "cooling_COP": "3.834",
                "floor_area": "848.429",
                "number_of_doors": "1",
                "air_temperature": "70.865",
                "mass_temperature": "70.865",
                "system_mode": "COOL",
                "thermostat_cycle_time": "5",
                "thermostat_mode": "OFF",
                "cooling_setpoint": "20",
                "heating_setpoint": "20"
            },
            "children": [
                {
                    "name": "ZIPload",
                    "attributes": {
                        "schedule_skew": "352",
                        "heat_fraction": "0.71",
                        "base_power": "LIGHTS*1.3151",
                        "power_pf": "-0.78",
                        "power_fraction": "0.6",
                        "current_pf": "0.42",
                        "current_fraction": "0",
                        "impedance_pf": "-0.88",
                        "impedance_fraction": "0.4"
                    },
                    "children": []
                },
                {
                    "name": "ZIPload",
                    "attributes": {
                        "schedule_skew": "352",
                        "heat_fraction": "0.67",
                        "base_power": "CLOTHESWASHER*0.8809",
                        "power_pf": "0.97",
                        "power_fraction": "1",
                        "current_pf": "0.97",
                        "current_fraction": "0",
                        "impedance_pf": "0.97",
                        "impedance_fraction": "0"
                    },
                    "children": []
                },
                {
                    "name": "ZIPload",
                    "attributes": {
                        "schedule_skew": "352",
                        "heat_fraction": "0.656",
                        "base_power": "REFRIGERATOR*0.7265",
                        "power_pf": "0.97",
                        "power_fraction": "1",
                        "current_pf": "0.97",
                        "current_fraction": "0",
                        "impedance_pf": "0.97",
                        "impedance_fraction": "0"
                    },
                    "children": []
                },
                {
                    "name": "ZIPload",
                    "attributes": {
                        "schedule_skew": "352",
                        "heat_fraction": "0.912",
                        "base_power": "DRYER*0.4669",
                        "power_pf": "0.9",
                        "power_fraction": "0.1",
                        "current_pf": "0.9",
                        "current_fraction": "0.1",
                        "impedance_pf": "1",
                        "impedance_fraction": "0.8"
                    },
                    "children": []
                },
                {
                    "name": "ZIPload",
                    "attributes": {
                        "schedule_skew": "352",
                        "heat_fraction": "0.829",
                        "base_power": "RANGE*0.4825",
                        "power_pf": "0",
                        "power_fraction": "0",
                        "current_pf": "0",
                        "current_fraction": "0",
                        "impedance_pf": "1",
                        "impedance_fraction": "1"
                    },
                    "children": []
                },
                {
                    "name": "ZIPload",
                    "attributes": {
                        "schedule_skew": "352",
                        "heat_fraction": "0.865",
                        "base_power": "MICROWAVE*0.3953",
                        "power_pf": "0.97",
                        "power_fraction": "1",
                        "current_pf": "0.97",
                        "current_fraction": "0",
                        "impedance_pf": "0.97",
                        "impedance_fraction": "0"
                    },
                    "children": []
                },
                {
                    "name": "metrics_collector",
                    "attributes": {
                        "interval": "300"
                    },
                    "children": []
                }
            ]
        },
        {
            "name": "house",
            "attributes": {
                "name": "F1_house_A13",
                "parent": "F1_tpm_rt_A13",
                "schedule_skew": "-4",
                "Rroof": "25.019",
                "Rwall": "19.629",
                "Rfloor": "13.269",
                "Rdoors": "5",
                "Rwindows": "1.571",
                "airchange_per_hour": "1.101",
                "hvac_power_factor": "0.97",
                "cooling_system_type": "ELECTRIC",
                "heating_system_type": "GAS",
                "fan_type": "ONE_SPEED",
                "hvac_breaker_rating": "200",
                "total_thermal_mass_per_floor_area": "3.883",
                "motor_efficiency": "AVERAGE",
                "motor_model": "BASIC",
                "cooling_COP": "3.646",
                "floor_area": "849.741",
                "number_of_doors": "1",
                "air_temperature": "70.919",
                "mass_temperature": "70.919",
                "system_mode": "COOL",
                "thermostat_cycle_time": "5",
                "thermostat_mode": "OFF",
                "cooling_setpoint": "20",
                "heating_setpoint": "20"
            },
            "children": [
                {
                    "name": "ZIPload",
                    "attributes": {
                        "schedule_skew": "-4",
                        "heat_fraction": "0.945",
                        "base_power": "LIGHTS*1.2112",
                        "power_pf": "-0.78",
                        "power_fraction": "0.6",
                        "current_pf": "0.42",
                        "current_fraction": "0",
                        "impedance_pf": "-0.88",
                        "impedance_fraction": "0.4"
                    },
                    "children": []
                },
                {
                    "name": "ZIPload",
                    "attributes": {
                        "schedule_skew": "-4",
                        "heat_fraction": "0.752",
                        "base_power": "CLOTHESWASHER*0.3919",
                        "power_pf": "0.97",
                        "power_fraction": "1",
                        "current_pf": "0.97",
                        "current_fraction": "0",
                        "impedance_pf": "0.97",
                        "impedance_fraction": "0"
                    },
                    "children": []
                },
                {
                    "name": "ZIPload",
                    "attributes": {
                        "schedule_skew": "-4",
                        "heat_fraction": "0.764",
                        "base_power": "REFRIGERATOR*0.4226",
                        "power_pf": "0.97",
                        "power_fraction": "1",
                        "current_pf": "0.97",
                        "current_fraction": "0",
                        "impedance_pf": "0.97",
                        "impedance_fraction": "0"
                    },
                    "children": []
                },
                {
                    "name": "ZIPload",
                    "attributes": {
                        "schedule_skew": "-4",
                        "heat_fraction": "0.863",
                        "base_power": "DRYER*0.8286",
                        "power_pf": "0.9",
                        "power_fraction": "0.1",
                        "current_pf": "0.9",
                        "current_fraction": "0.1",
                        "impedance_pf": "1",
                        "impedance_fraction": "0.8"
                    },
                    "children": []
                },
                {
                    "name": "ZIPload",
                    "attributes": {
                        "schedule_skew": "-4",
                        "heat_fraction": "0.922",
                        "base_power": "DISHWASHER*1.0056",
                        "power_pf": "0.97",
                        "power_fraction": "1",
                        "current_pf": "0.97",
                        "current_fraction": "0",
                        "impedance_pf": "0.97",
                        "impedance_fraction": "0"
                    },
                    "children": []
                },
                {
                    "name": "ZIPload",
                    "attributes": {
                        "schedule_skew": "-4",
                        "heat_fraction": "0.769",
                        "base_power": "RANGE*0.8392",
                        "power_pf": "0",
                        "power_fraction": "0",
                        "current_pf": "0",
                        "current_fraction": "0",
                        "impedance_pf": "1",
                        "impedance_fraction": "1"
                    },
                    "children": []
                },
                {
                    "name": "ZIPload",
                    "attributes": {
                        "schedule_skew": "-4",
                        "heat_fraction": "0.713",
                        "base_power": "MICROWAVE*0.4956",
                        "power_pf": "0.97",
                        "power_fraction": "1",
                        "current_pf": "0.97",
                        "current_fraction": "0",
                        "impedance_pf": "0.97",
                        "impedance_fraction": "0"
                    },
                    "children": []
                },
                {
                    "name": "metrics_collector",
                    "attributes": {
                        "interval": "300"
                    },
                    "children": []
                }
            ]
        },
        {
            "name": "house",
            "attributes": {
                "name": "F1_house_C14",
                "parent": "F1_tpm_rt_C14",
                "schedule_skew": "-226",
                "Rroof": "19.292",
                "Rwall": "9.499",
                "Rfloor": "10.952",
                "Rdoors": "3",
                "Rwindows": "1.413",
                "airchange_per_hour": "1.012",
                "hvac_power_factor": "0.97",
                "cooling_system_type": "ELECTRIC",
                "heating_system_type": "GAS",
                "fan_type": "ONE_SPEED",
                "hvac_breaker_rating": "200",
                "total_thermal_mass_per_floor_area": "3.581",
                "motor_efficiency": "AVERAGE",
                "motor_model": "BASIC",
                "cooling_COP": "2.79",
                "floor_area": "1197.418",
                "number_of_doors": "2",
                "air_temperature": "69.709",
                "mass_temperature": "69.709",
                "system_mode": "COOL",
                "thermostat_cycle_time": "5",
                "thermostat_mode": "OFF",
                "cooling_setpoint": "20",
                "heating_setpoint": "20"
            },
            "children": [
                {
                    "name": "ZIPload",
                    "attributes": {
                        "schedule_skew": "-226",
                        "heat_fraction": "0.896",
                        "base_power": "LIGHTS*0.9759",
                        "power_pf": "-0.78",
                        "power_fraction": "0.6",
                        "current_pf": "0.42",
                        "current_fraction": "0",
                        "impedance_pf": "-0.88",
                        "impedance_fraction": "0.4"
                    },
                    "children": []
                },
                {
                    "name": "ZIPload",
                    "attributes": {
                        "schedule_skew": "-226",
                        "heat_fraction": "0.87",
                        "base_power": "CLOTHESWASHER*1.1073",
                        "power_pf": "0.97",
                        "power_fraction": "1",
                        "current_pf": "0.97",
                        "current_fraction": "0",
                        "impedance_pf": "0.97",
                        "impedance_fraction": "0"
                    },
                    "children": []
                },
                {
                    "name": "ZIPload",
                    "attributes": {
                        "schedule_skew": "-226",
                        "heat_fraction": "0.716",
                        "base_power": "REFRIGERATOR*0.5169",
                        "power_pf": "0.97",
                        "power_fraction": "1",
                        "current_pf": "0.97",
                        "current_fraction": "0",
                        "impedance_pf": "0.97",
                        "impedance_fraction": "0"
                    },
                    "children": []
                },
                {
                    "name": "ZIPload",
                    "attributes": {
                        "schedule_skew": "-226",
                        "heat_fraction": "0.648",
                        "base_power": "DRYER*1.0014",
                        "power_pf": "0.9",
                        "power_fraction": "0.1",
                        "current_pf": "0.9",
                        "current_fraction": "0.1",
                        "impedance_pf": "1",
                        "impedance_fraction": "0.8"
                    },
                    "children": []
                },
                {
                    "name": "ZIPload",
                    "attributes": {
                        "schedule_skew": "-226",
                        "heat_fraction": "0.813",
                        "base_power": "RANGE*1.0866",
                        "power_pf": "0",
                        "power_fraction": "0",
                        "current_pf": "0",
                        "current_fraction": "0",
                        "impedance_pf": "1",
                        "impedance_fraction": "1"
                    },
                    "children": []
                },
                {
                    "name": "ZIPload",
                    "attributes": {
                        "schedule_skew": "-226",
                        "heat_fraction": "0.931",
                        "base_power": "MICROWAVE*0.8762",
                        "power_pf": "0.97",
                        "power_fraction": "1",
                        "current_pf": "0.97",
                        "current_fraction": "0",
                        "impedance_pf": "0.97",
                        "impedance_fraction": "0"
                    },
                    "children": []
                },
                {
                    "name": "metrics_collector",
                    "attributes": {
                        "interval": "300"
                    },
                    "children": []
                }
            ]
        },
        {
            "name": "house",
            "attributes": {
                "name": "F1_house_A15",
                "parent": "F1_tpm_rt_A15",
                "schedule_skew": "-2314",
                "Rroof": "26.279",
                "Rwall": "18.199",
                "Rfloor": "15.417",
                "Rdoors": "5",
                "Rwindows": "2.136",
                "airchange_per_hour": "0.862",
                "hvac_power_factor": "0.97",
                "cooling_system_type": "ELECTRIC",
                "heating_system_type": "GAS",
                "fan_type": "ONE_SPEED",
                "hvac_breaker_rating": "200",
                "total_thermal_mass_per_floor_area": "3.743",
                "motor_efficiency": "AVERAGE",
                "motor_model": "BASIC",
                "cooling_COP": "3.819",
                "floor_area": "3212.13",
                "number_of_doors": "4",
                "air_temperature": "69.563",
                "mass_temperature": "69.563",
                "system_mode": "COOL",
                "thermostat_cycle_time": "5",
                "thermostat_mode": "OFF",
                "cooling_setpoint": "20",
                "heating_setpoint": "20"
            },
            "children": [
                {
                    "name": "ZIPload",
                    "attributes": {
                        "schedule_skew": "-2314",
                        "heat_fraction": "0.72",
                        "base_power": "LIGHTS*1.8894",
                        "power_pf": "-0.78",
                        "power_fraction": "0.6",
                        "current_pf": "0.42",
                        "current_fraction": "0",
                        "impedance_pf": "-0.88",
                        "impedance_fraction": "0.4"
                    },
                    "children": []
                },
                {
                    "name": "ZIPload",
                    "attributes": {
                        "schedule_skew": "-2314",
                        "heat_fraction": "0.695",
                        "base_power": "CLOTHESWASHER*1.0825",
                        "power_pf": "0.97",
                        "power_fraction": "1",
                        "current_pf": "0.97",
                        "current_fraction": "0",
                        "impedance_pf": "0.97",
                        "impedance_fraction": "0"
                    },
                    "children": []
                },
                {
                    "name": "ZIPload",
                    "attributes": {
                        "schedule_skew": "-2314",
                        "heat_fraction": "0.645",
                        "base_power": "REFRIGERATOR*1.0583",
                        "power_pf": "0.97",
                        "power_fraction": "1",
                        "current_pf": "0.97",
                        "current_fraction": "0",
                        "impedance_pf": "0.97",
                        "impedance_fraction": "0"
                    },
                    "children": []
                },
                {
                    "name": "ZIPload",
                    "attributes": {
                        "schedule_skew": "-2314",
                        "heat_fraction": "0.915",
                        "base_power": "DRYER*1.2578",
                        "power_pf": "0.9",
                        "power_fraction": "0.1",
                        "current_pf": "0.9",
                        "current_fraction": "0.1",
                        "impedance_pf": "1",
                        "impedance_fraction": "0.8"
                    },
                    "children": []
                },
                {
                    "name": "ZIPload",
                    "attributes": {
                        "schedule_skew": "-2314",
                        "heat_fraction": "0.77",
                        "base_power": "FREEZER*1.5721",
                        "power_pf": "0.97",
                        "power_fraction": "1",
                        "current_pf": "0.97",
                        "current_fraction": "0",
                        "impedance_pf": "0.97",
                        "impedance_fraction": "0"
                    },
                    "children": []
                },
                {
                    "name": "ZIPload",
                    "attributes": {
                        "schedule_skew": "-2314",
                        "heat_fraction": "0.819",
                        "base_power": "DISHWASHER*1.6997",
                        "power_pf": "0.97",
                        "power_fraction": "1",
                        "current_pf": "0.97",
                        "current_fraction": "0",
                        "impedance_pf": "0.97",
                        "impedance_fraction": "0"
                    },
                    "children": []
                },
                {
                    "name": "ZIPload",
                    "attributes": {
                        "schedule_skew": "-2314",
                        "heat_fraction": "0.69",
                        "base_power": "RANGE*1.5696",
                        "power_pf": "0",
                        "power_fraction": "0",
                        "current_pf": "0",
                        "current_fraction": "0",
                        "impedance_pf": "1",
                        "impedance_fraction": "1"
                    },
                    "children": []
                },
                {
                    "name": "ZIPload",
                    "attributes": {
                        "schedule_skew": "-2314",
                        "heat_fraction": "0.736",
                        "base_power": "MICROWAVE*0.7442",
                        "power_pf": "0.97",
                        "power_fraction": "1",
                        "current_pf": "0.97",
                        "current_fraction": "0",
                        "impedance_pf": "0.97",
                        "impedance_fraction": "0"
                    },
                    "children": []
                },
                {
                    "name": "metrics_collector",
                    "attributes": {
                        "interval": "300"
                    },
                    "children": []
                }
            ]
        },
        {
            "name": "house",
            "attributes": {
                "name": "F1_house_A16",
                "parent": "F1_tpm_rt_A16",
                "schedule_skew": "-1182",
                "Rroof": "31.604",
                "Rwall": "18.486",
                "Rfloor": "12.129",
                "Rdoors": "5",
                "Rwindows": "1.591",
                "airchange_per_hour": "1.055",
                "hvac_power_factor": "0.97",
                "cooling_system_type": "ELECTRIC",
                "heating_system_type": "GAS",
                "fan_type": "ONE_SPEED",
                "hvac_breaker_rating": "200",
                "total_thermal_mass_per_floor_area": "4.379",
                "motor_efficiency": "AVERAGE",
                "motor_model": "BASIC",
                "cooling_COP": "3.955",
                "floor_area": "1206.328",
                "number_of_doors": "2",
                "air_temperature": "68.171",
                "mass_temperature": "68.171",
                "system_mode": "COOL",
                "thermostat_cycle_time": "5",
                "thermostat_mode": "OFF",
                "cooling_setpoint": "20",
                "heating_setpoint": "20"
            },
            "children": [
                {
                    "name": "ZIPload",
                    "attributes": {
                        "schedule_skew": "-1182",
                        "heat_fraction": "0.928",
                        "base_power": "LIGHTS*1.3966",
                        "power_pf": "-0.78",
                        "power_fraction": "0.6",
                        "current_pf": "0.42",
                        "current_fraction": "0",
                        "impedance_pf": "-0.88",
                        "impedance_fraction": "0.4"
                    },
                    "children": []
                },
                {
                    "name": "ZIPload",
                    "attributes": {
                        "schedule_skew": "-1182",
                        "heat_fraction": "0.88",
                        "base_power": "CLOTHESWASHER*0.6925",
                        "power_pf": "0.97",
                        "power_fraction": "1",
                        "current_pf": "0.97",
                        "current_fraction": "0",
                        "impedance_pf": "0.97",
                        "impedance_fraction": "0"
                    },
                    "children": []
                },
                {
                    "name": "ZIPload",
                    "attributes": {
                        "schedule_skew": "-1182",
                        "heat_fraction": "0.945",
                        "base_power": "REFRIGERATOR*1.0741",
                        "power_pf": "0.97",
                        "power_fraction": "1",
                        "current_pf": "0.97",
                        "current_fraction": "0",
                        "impedance_pf": "0.97",
                        "impedance_fraction": "0"
                    },
                    "children": []
                },
                {
                    "name": "ZIPload",
                    "attributes": {
                        "schedule_skew": "-1182",
                        "heat_fraction": "0.809",
                        "base_power": "DRYER*1.0776",
                        "power_pf": "0.9",
                        "power_fraction": "0.1",
                        "current_pf": "0.9",
                        "current_fraction": "0.1",
                        "impedance_pf": "1",
                        "impedance_fraction": "0.8"
                    },
                    "children": []
                },
                {
                    "name": "ZIPload",
                    "attributes": {
                        "schedule_skew": "-1182",
                        "heat_fraction": "0.943",
                        "base_power": "DISHWASHER*0.4371",
                        "power_pf": "0.97",
                        "power_fraction": "1",
                        "current_pf": "0.97",
                        "current_fraction": "0",
                        "impedance_pf": "0.97",
                        "impedance_fraction": "0"
                    },
                    "children": []
                },
                {
                    "name": "ZIPload",
                    "attributes": {
                        "schedule_skew": "-1182",
                        "heat_fraction": "0.645",
                        "base_power": "RANGE*1.0368",
                        "power_pf": "0",
                        "power_fraction": "0",
                        "current_pf": "0",
                        "current_fraction": "0",
                        "impedance_pf": "1",
                        "impedance_fraction": "1"
                    },
                    "children": []
                },
                {
                    "name": "ZIPload",
                    "attributes": {
                        "schedule_skew": "-1182",
                        "heat_fraction": "0.85",
                        "base_power": "MICROWAVE*0.7235",
                        "power_pf": "0.97",
                        "power_fraction": "1",
                        "current_pf": "0.97",
                        "current_fraction": "0",
                        "impedance_pf": "0.97",
                        "impedance_fraction": "0"
                    },
                    "children": []
                },
                {
                    "name": "metrics_collector",
                    "attributes": {
                        "interval": "300"
                    },
                    "children": []
                }
            ]
        },
        {
            "name": "house",
            "attributes": {
                "name": "F1_house_C17",
                "parent": "F1_tpm_rt_C17",
                "schedule_skew": "-351",
                "Rroof": "33.136",
                "Rwall": "21.469",
                "Rfloor": "13.545",
                "Rdoors": "5",
                "Rwindows": "1.961",
                "airchange_per_hour": "0.95",
                "hvac_power_factor": "0.97",
                "cooling_system_type": "ELECTRIC",
                "heating_system_type": "GAS",
                "fan_type": "ONE_SPEED",
                "hvac_breaker_rating": "200",
                "total_thermal_mass_per_floor_area": "3.059",
                "motor_efficiency": "AVERAGE",
                "motor_model": "BASIC",
                "cooling_COP": "4.156",
                "floor_area": "2699.752",
                "number_of_doors": "3",
                "air_temperature": "71.855",
                "mass_temperature": "71.855",
                "system_mode": "COOL",
                "thermostat_cycle_time": "5",
                "thermostat_mode": "OFF",
                "cooling_setpoint": "20",
                "heating_setpoint": "20"
            },
            "children": [
                {
                    "name": "ZIPload",
                    "attributes": {
                        "schedule_skew": "-351",
                        "heat_fraction": "0.702",
                        "base_power": "LIGHTS*2.9877",
                        "power_pf": "0",
                        "power_fraction": "0",
                        "current_pf": "0",
                        "current_fraction": "0",
                        "impedance_pf": "1",
                        "impedance_fraction": "1"
                    },
                    "children": []
                },
                {
                    "name": "ZIPload",
                    "attributes": {
                        "schedule_skew": "-351",
                        "heat_fraction": "0.837",
                        "base_power": "CLOTHESWASHER*0.9038",
                        "power_pf": "0.97",
                        "power_fraction": "1",
                        "current_pf": "0.97",
                        "current_fraction": "0",
                        "impedance_pf": "0.97",
                        "impedance_fraction": "0"
                    },
                    "children": []
                },
                {
                    "name": "ZIPload",
                    "attributes": {
                        "schedule_skew": "-351",
                        "heat_fraction": "0.901",
                        "base_power": "REFRIGERATOR*1.3202",
                        "power_pf": "0.97",
                        "power_fraction": "1",
                        "current_pf": "0.97",
                        "current_fraction": "0",
                        "impedance_pf": "0.97",
                        "impedance_fraction": "0"
                    },
                    "children": []
                },
                {
                    "name": "ZIPload",
                    "attributes": {
                        "schedule_skew": "-351",
                        "heat_fraction": "0.957",
                        "base_power": "DRYER*1.2306",
                        "power_pf": "0.9",
                        "power_fraction": "0.1",
                        "current_pf": "0.9",
                        "current_fraction": "0.1",
                        "impedance_pf": "1",
                        "impedance_fraction": "0.8"
                    },
                    "children": []
                },
                {
                    "name": "ZIPload",
                    "attributes": {
                        "schedule_skew": "-351",
                        "heat_fraction": "0.928",
                        "base_power": "DISHWASHER*1.7438",
                        "power_pf": "0.97",
                        "power_fraction": "1",
                        "current_pf": "0.97",
                        "current_fraction": "0",
                        "impedance_pf": "0.97",
                        "impedance_fraction": "0"
                    },
                    "children": []
                },
                {
                    "name": "ZIPload",
                    "attributes": {
                        "schedule_skew": "-351",
                        "heat_fraction": "0.922",
                        "base_power": "RANGE*1.2505",
                        "power_pf": "0",
                        "power_fraction": "0",
                        "current_pf": "0",
                        "current_fraction": "0",
                        "impedance_pf": "1",
                        "impedance_fraction": "1"
                    },
                    "children": []
                },
                {
                    "name": "ZIPload",
                    "attributes": {
                        "schedule_skew": "-351",
                        "heat_fraction": "0.786",
                        "base_power": "MICROWAVE*1.2792",
                        "power_pf": "0.97",
                        "power_fraction": "1",
                        "current_pf": "0.97",
                        "current_fraction": "0",
                        "impedance_pf": "0.97",
                        "impedance_fraction": "0"
                    },
                    "children": []
                },
                {
                    "name": "metrics_collector",
                    "attributes": {
                        "interval": "300"
                    },
                    "children": []
                }
            ]
        },
        {
            "name": "house",
            "attributes": {
                "name": "F1_house_C18",
                "parent": "F1_tpm_rt_C18",
                "schedule_skew": "-7",
                "Rroof": "17.469",
                "Rwall": "6.715",
                "Rfloor": "5.94",
                "Rdoors": "3",
                "Rwindows": "1.214",
                "airchange_per_hour": "1.44",
                "hvac_power_factor": "0.97",
                "cooling_system_type": "ELECTRIC",
                "heating_system_type": "GAS",
                "fan_type": "ONE_SPEED",
                "hvac_breaker_rating": "200",
                "total_thermal_mass_per_floor_area": "4.463",
                "motor_efficiency": "AVERAGE",
                "motor_model": "BASIC",
                "cooling_COP": "2.96",
                "floor_area": "695.064",
                "number_of_doors": "1",
                "air_temperature": "70.927",
                "mass_temperature": "70.927",
                "system_mode": "COOL",
                "thermostat_cycle_time": "5",
                "thermostat_mode": "OFF",
                "cooling_setpoint": "20",
                "heating_setpoint": "20"
            },
            "children": [
                {
                    "name": "ZIPload",
                    "attributes": {
                        "schedule_skew": "-7",
                        "heat_fraction": "0.952",
                        "base_power": "LIGHTS*1.4008",
                        "power_pf": "-0.78",
                        "power_fraction": "0.6",
                        "current_pf": "0.42",
                        "current_fraction": "0",
                        "impedance_pf": "-0.88",
                        "impedance_fraction": "0.4"
                    },
                    "children": []
                },
                {
                    "name": "ZIPload",
                    "attributes": {
                        "schedule_skew": "-7",
                        "heat_fraction": "0.843",
                        "base_power": "CLOTHESWASHER*0.4350",
                        "power_pf": "0.97",
                        "power_fraction": "1",
                        "current_pf": "0.97",
                        "current_fraction": "0",
                        "impedance_pf": "0.97",
                        "impedance_fraction": "0"
                    },
                    "children": []
                },
                {
                    "name": "ZIPload",
                    "attributes": {
                        "schedule_skew": "-7",
                        "heat_fraction": "0.932",
                        "base_power": "REFRIGERATOR*0.3573",
                        "power_pf": "0.97",
                        "power_fraction": "1",
                        "current_pf": "0.97",
                        "current_fraction": "0",
                        "impedance_pf": "0.97",
                        "impedance_fraction": "0"
                    },
                    "children": []
                },
                {
                    "name": "ZIPload",
                    "attributes": {
                        "schedule_skew": "-7",
                        "heat_fraction": "0.715",
                        "base_power": "DISHWASHER*0.6936",
                        "power_pf": "0.97",
                        "power_fraction": "1",
                        "current_pf": "0.97",
                        "current_fraction": "0",
                        "impedance_pf": "0.97",
                        "impedance_fraction": "0"
                    },
                    "children": []
                },
                {
                    "name": "ZIPload",
                    "attributes": {
                        "schedule_skew": "-7",
                        "heat_fraction": "0.887",
                        "base_power": "RANGE*0.3702",
                        "power_pf": "0",
                        "power_fraction": "0",
                        "current_pf": "0",
                        "current_fraction": "0",
                        "impedance_pf": "1",
                        "impedance_fraction": "1"
                    },
                    "children": []
                },
                {
                    "name": "ZIPload",
                    "attributes": {
                        "schedule_skew": "-7",
                        "heat_fraction": "0.661",
                        "base_power": "MICROWAVE*0.4329",
                        "power_pf": "0.97",
                        "power_fraction": "1",
                        "current_pf": "0.97",
                        "current_fraction": "0",
                        "impedance_pf": "0.97",
                        "impedance_fraction": "0"
                    },
                    "children": []
                },
                {
                    "name": "metrics_collector",
                    "attributes": {
                        "interval": "300"
                    },
                    "children": []
                }
            ]
        },
        {
            "name": "house",
            "attributes": {
                "name": "F1_house_B19",
                "parent": "F1_tpm_rt_B19",
                "schedule_skew": "555",
                "Rroof": "33.982",
                "Rwall": "18.772",
                "Rfloor": "13.604",
                "Rdoors": "5",
                "Rwindows": "2.098",
                "airchange_per_hour": "1.145",
                "hvac_power_factor": "0.97",
                "cooling_system_type": "ELECTRIC",
                "heating_system_type": "GAS",
                "fan_type": "ONE_SPEED",
                "hvac_breaker_rating": "200",
                "total_thermal_mass_per_floor_area": "3.925",
                "motor_efficiency": "AVERAGE",
                "motor_model": "BASIC",
                "cooling_COP": "3.758",
                "floor_area": "2504.546",
                "number_of_doors": "3",
                "air_temperature": "69.462",
                "mass_temperature": "69.462",
                "system_mode": "COOL",
                "thermostat_cycle_time": "5",
                "thermostat_mode": "OFF",
                "cooling_setpoint": "20",
                "heating_setpoint": "20"
            },
            "children": [
                {
                    "name": "ZIPload",
                    "attributes": {
                        "schedule_skew": "555",
                        "heat_fraction": "0.731",
                        "base_power": "LIGHTS*3.0180",
                        "power_pf": "-0.78",
                        "power_fraction": "0.6",
                        "current_pf": "0.42",
                        "current_fraction": "0",
                        "impedance_pf": "-0.88",
                        "impedance_fraction": "0.4"
                    },
                    "children": []
                },
                {
                    "name": "ZIPload",
                    "attributes": {
                        "schedule_skew": "555",
                        "heat_fraction": "0.71",
                        "base_power": "CLOTHESWASHER*1.2440",
                        "power_pf": "0.97",
                        "power_fraction": "1",
                        "current_pf": "0.97",
                        "current_fraction": "0",
                        "impedance_pf": "0.97",
                        "impedance_fraction": "0"
                    },
                    "children": []
                },
                {
                    "name": "ZIPload",
                    "attributes": {
                        "schedule_skew": "555",
                        "heat_fraction": "0.8",
                        "base_power": "REFRIGERATOR*0.9613",
                        "power_pf": "0.97",
                        "power_fraction": "1",
                        "current_pf": "0.97",
                        "current_fraction": "0",
                        "impedance_pf": "0.97",
                        "impedance_fraction": "0"
                    },
                    "children": []
                },
                {
                    "name": "ZIPload",
                    "attributes": {
                        "schedule_skew": "555",
                        "heat_fraction": "0.905",
                        "base_power": "DRYER*0.6690",
                        "power_pf": "0.9",
                        "power_fraction": "0.1",
                        "current_pf": "0.9",
                        "current_fraction": "0.1",
                        "impedance_pf": "1",
                        "impedance_fraction": "0.8"
                    },
                    "children": []
                },
                {
                    "name": "ZIPload",
                    "attributes": {
                        "schedule_skew": "555",
                        "heat_fraction": "0.759",
                        "base_power": "FREEZER*0.9096",
                        "power_pf": "0.97",
                        "power_fraction": "1",
                        "current_pf": "0.97",
                        "current_fraction": "0",
                        "impedance_pf": "0.97",
                        "impedance_fraction": "0"
                    },
                    "children": []
                },
                {
                    "name": "ZIPload",
                    "attributes": {
                        "schedule_skew": "555",
                        "heat_fraction": "0.734",
                        "base_power": "DISHWASHER*1.5415",
                        "power_pf": "0.97",
                        "power_fraction": "1",
                        "current_pf": "0.97",
                        "current_fraction": "0",
                        "impedance_pf": "0.97",
                        "impedance_fraction": "0"
                    },
                    "children": []
                },
                {
                    "name": "ZIPload",
                    "attributes": {
                        "schedule_skew": "555",
                        "heat_fraction": "0.943",
                        "base_power": "RANGE*1.6941",
                        "power_pf": "0",
                        "power_fraction": "0",
                        "current_pf": "0",
                        "current_fraction": "0",
                        "impedance_pf": "1",
                        "impedance_fraction": "1"
                    },
                    "children": []
                },
                {
                    "name": "ZIPload",
                    "attributes": {
                        "schedule_skew": "555",
                        "heat_fraction": "0.696",
                        "base_power": "MICROWAVE*1.6149",
                        "power_pf": "0.97",
                        "power_fraction": "1",
                        "current_pf": "0.97",
                        "current_fraction": "0",
                        "impedance_pf": "0.97",
                        "impedance_fraction": "0"
                    },
                    "children": []
                },
                {
                    "name": "metrics_collector",
                    "attributes": {
                        "interval": "300"
                    },
                    "children": []
                }
            ]
        },
        {
            "name": "house",
            "attributes": {
                "name": "F1_house_B20",
                "parent": "F1_tpm_rt_B20",
                "schedule_skew": "-476",
                "Rroof": "31.657",
                "Rwall": "16.925",
                "Rfloor": "17.361",
                "Rdoors": "5",
                "Rwindows": "1.349",
                "airchange_per_hour": "0.928",
                "hvac_power_factor": "0.97",
                "cooling_system_type": "ELECTRIC",
                "heating_system_type": "GAS",
                "fan_type": "ONE_SPEED",
                "hvac_breaker_rating": "200",
                "total_thermal_mass_per_floor_area": "4.881",
                "motor_efficiency": "AVERAGE",
                "motor_model": "BASIC",
                "cooling_COP": "3.529",
                "floor_area": "2932.802",
                "number_of_doors": "3",
                "air_temperature": "71.091",
                "mass_temperature": "71.091",
                "system_mode": "COOL",
                "thermostat_cycle_time": "5",
                "thermostat_mode": "OFF",
                "cooling_setpoint": "20",
                "heating_setpoint": "20"
            },
            "children": [
                {
                    "name": "ZIPload",
                    "attributes": {
                        "schedule_skew": "-476",
                        "heat_fraction": "0.899",
                        "base_power": "LIGHTS*3.6757",
                        "power_pf": "0",
                        "power_fraction": "0",
                        "current_pf": "0",
                        "current_fraction": "0",
                        "impedance_pf": "1",
                        "impedance_fraction": "1"
                    },
                    "children": []
                },
                {
                    "name": "ZIPload",
                    "attributes": {
                        "schedule_skew": "-476",
                        "heat_fraction": "0.798",
                        "base_power": "CLOTHESWASHER*0.9307",
                        "power_pf": "0.97",
                        "power_fraction": "1",
                        "current_pf": "0.97",
                        "current_fraction": "0",
                        "impedance_pf": "0.97",
                        "impedance_fraction": "0"
                    },
                    "children": []
                },
                {
                    "name": "ZIPload",
                    "attributes": {
                        "schedule_skew": "-476",
                        "heat_fraction": "0.799",
                        "base_power": "REFRIGERATOR*1.3515",
                        "power_pf": "0.97",
                        "power_fraction": "1",
                        "current_pf": "0.97",
                        "current_fraction": "0",
                        "impedance_pf": "0.97",
                        "impedance_fraction": "0"
                    },
                    "children": []
                },
                {
                    "name": "ZIPload",
                    "attributes": {
                        "schedule_skew": "-476",
                        "heat_fraction": "0.778",
                        "base_power": "DRYER*1.0951",
                        "power_pf": "0.9",
                        "power_fraction": "0.1",
                        "current_pf": "0.9",
                        "current_fraction": "0.1",
                        "impedance_pf": "1",
                        "impedance_fraction": "0.8"
                    },
                    "children": []
                },
                {
                    "name": "ZIPload",
                    "attributes": {
                        "schedule_skew": "-476",
                        "heat_fraction": "0.854",
                        "base_power": "DISHWASHER*1.3369",
                        "power_pf": "0.97",
                        "power_fraction": "1",
                        "current_pf": "0.97",
                        "current_fraction": "0",
                        "impedance_pf": "0.97",
                        "impedance_fraction": "0"
                    },
                    "children": []
                },
                {
                    "name": "ZIPload",
                    "attributes": {
                        "schedule_skew": "-476",
                        "heat_fraction": "0.724",
                        "base_power": "RANGE*0.7429",
                        "power_pf": "0",
                        "power_fraction": "0",
                        "current_pf": "0",
                        "current_fraction": "0",
                        "impedance_pf": "1",
                        "impedance_fraction": "1"
                    },
                    "children": []
                },
                {
                    "name": "ZIPload",
                    "attributes": {
                        "schedule_skew": "-476",
                        "heat_fraction": "0.91",
                        "base_power": "MICROWAVE*1.8080",
                        "power_pf": "0.97",
                        "power_fraction": "1",
                        "current_pf": "0.97",
                        "current_fraction": "0",
                        "impedance_pf": "0.97",
                        "impedance_fraction": "0"
                    },
                    "children": []
                },
                {
                    "name": "metrics_collector",
                    "attributes": {
                        "interval": "300"
                    },
                    "children": []
                }
            ]
        },
        {
            "name": "house",
            "attributes": {
                "name": "F1_house_C21",
                "parent": "F1_tpm_rt_C21",
                "schedule_skew": "-877",
                "Rroof": "25.356",
                "Rwall": "21.049",
                "Rfloor": "14.667",
                "Rdoors": "5",
                "Rwindows": "2.041",
                "airchange_per_hour": "0.826",
                "hvac_power_factor": "0.97",
                "cooling_system_type": "ELECTRIC",
                "heating_system_type": "GAS",
                "fan_type": "ONE_SPEED",
                "hvac_breaker_rating": "200",
                "total_thermal_mass_per_floor_area": "3.688",
                "motor_efficiency": "AVERAGE",
                "motor_model": "BASIC",
                "cooling_COP": "3.475",
                "floor_area": "2987.803",
                "number_of_doors": "3",
                "air_temperature": "71.628",
                "mass_temperature": "71.628",
                "system_mode": "COOL",
                "thermostat_cycle_time": "5",
                "thermostat_mode": "OFF",
                "cooling_setpoint": "20",
                "heating_setpoint": "20"
            },
            "children": [
                {
                    "name": "ZIPload",
                    "attributes": {
                        "schedule_skew": "-877",
                        "heat_fraction": "0.655",
                        "base_power": "LIGHTS*3.6862",
                        "power_pf": "0",
                        "power_fraction": "0",
                        "current_pf": "0",
                        "current_fraction": "0",
                        "impedance_pf": "1",
                        "impedance_fraction": "1"
                    },
                    "children": []
                },
                {
                    "name": "ZIPload",
                    "attributes": {
                        "schedule_skew": "-877",
                        "heat_fraction": "0.945",
                        "base_power": "CLOTHESWASHER*1.3335",
                        "power_pf": "0.97",
                        "power_fraction": "1",
                        "current_pf": "0.97",
                        "current_fraction": "0",
                        "impedance_pf": "0.97",
                        "impedance_fraction": "0"
                    },
                    "children": []
                },
                {
                    "name": "ZIPload",
                    "attributes": {
                        "schedule_skew": "-877",
                        "heat_fraction": "0.808",
                        "base_power": "REFRIGERATOR*1.6710",
                        "power_pf": "0.97",
                        "power_fraction": "1",
                        "current_pf": "0.97",
                        "current_fraction": "0",
                        "impedance_pf": "0.97",
                        "impedance_fraction": "0"
                    },
                    "children": []
                },
                {
                    "name": "ZIPload",
                    "attributes": {
                        "schedule_skew": "-877",
                        "heat_fraction": "0.799",
                        "base_power": "DRYER*0.6443",
                        "power_pf": "0.9",
                        "power_fraction": "0.1",
                        "current_pf": "0.9",
                        "current_fraction": "0.1",
                        "impedance_pf": "1",
                        "impedance_fraction": "0.8"
                    },
                    "children": []
                },
                {
                    "name": "ZIPload",
                    "attributes": {
                        "schedule_skew": "-877",
                        "heat_fraction": "0.73",
                        "base_power": "FREEZER*1.6102",
                        "power_pf": "0.97",
                        "power_fraction": "1",
                        "current_pf": "0.97",
                        "current_fraction": "0",
                        "impedance_pf": "0.97",
                        "impedance_fraction": "0"
                    },
                    "children": []
                },
                {
                    "name": "ZIPload",
                    "attributes": {
                        "schedule_skew": "-877",
                        "heat_fraction": "0.657",
                        "base_power": "DISHWASHER*1.2512",
                        "power_pf": "0.97",
                        "power_fraction": "1",
                        "current_pf": "0.97",
                        "current_fraction": "0",
                        "impedance_pf": "0.97",
                        "impedance_fraction": "0"
                    },
                    "children": []
                },
                {
                    "name": "ZIPload",
                    "attributes": {
                        "schedule_skew": "-877",
                        "heat_fraction": "0.901",
                        "base_power": "RANGE*1.4957",
                        "power_pf": "0",
                        "power_fraction": "0",
                        "current_pf": "0",
                        "current_fraction": "0",
                        "impedance_pf": "1",
                        "impedance_fraction": "1"
                    },
                    "children": []
                },
                {
                    "name": "ZIPload",
                    "attributes": {
                        "schedule_skew": "-877",
                        "heat_fraction": "0.922",
                        "base_power": "MICROWAVE*1.7535",
                        "power_pf": "0.97",
                        "power_fraction": "1",
                        "current_pf": "0.97",
                        "current_fraction": "0",
                        "impedance_pf": "0.97",
                        "impedance_fraction": "0"
                    },
                    "children": []
                },
                {
                    "name": "metrics_collector",
                    "attributes": {
                        "interval": "300"
                    },
                    "children": []
                }
            ]
        },
        {
            "name": "house",
            "attributes": {
                "name": "F1_house_B22",
                "parent": "F1_tpm_rt_B22",
                "schedule_skew": "828",
                "Rroof": "19.626",
                "Rwall": "8.041",
                "Rfloor": "10.312",
                "Rdoors": "3",
                "Rwindows": "0.954",
                "airchange_per_hour": "0.979",
                "hvac_power_factor": "0.97",
                "cooling_system_type": "ELECTRIC",
                "heating_system_type": "GAS",
                "fan_type": "ONE_SPEED",
                "hvac_breaker_rating": "200",
                "total_thermal_mass_per_floor_area": "3.719",
                "motor_efficiency": "AVERAGE",
                "motor_model": "BASIC",
                "cooling_COP": "3.789",
                "floor_area": "3845.028",
                "number_of_doors": "4",
                "air_temperature": "69.406",
                "mass_temperature": "69.406",
                "system_mode": "COOL",
                "thermostat_cycle_time": "5",
                "thermostat_mode": "OFF",
                "cooling_setpoint": "20",
                "heating_setpoint": "20"
            },
            "children": [
                {
                    "name": "ZIPload",
                    "attributes": {
                        "schedule_skew": "828",
                        "heat_fraction": "0.644",
                        "base_power": "LIGHTS*1.4117",
                        "power_pf": "-0.78",
                        "power_fraction": "0.6",
                        "current_pf": "0.42",
                        "current_fraction": "0",
                        "impedance_pf": "-0.88",
                        "impedance_fraction": "0.4"
                    },
                    "children": []
                },
                {
                    "name": "ZIPload",
                    "attributes": {
                        "schedule_skew": "828",
                        "heat_fraction": "0.882",
                        "base_power": "CLOTHESWASHER*1.8224",
                        "power_pf": "0.97",
                        "power_fraction": "1",
                        "current_pf": "0.97",
                        "current_fraction": "0",
                        "impedance_pf": "0.97",
                        "impedance_fraction": "0"
                    },
                    "children": []
                },
                {
                    "name": "ZIPload",
                    "attributes": {
                        "schedule_skew": "828",
                        "heat_fraction": "0.708",
                        "base_power": "REFRIGERATOR*1.2328",
                        "power_pf": "0.97",
                        "power_fraction": "1",
                        "current_pf": "0.97",
                        "current_fraction": "0",
                        "impedance_pf": "0.97",
                        "impedance_fraction": "0"
                    },
                    "children": []
                },
                {
                    "name": "ZIPload",
                    "attributes": {
                        "schedule_skew": "828",
                        "heat_fraction": "0.817",
                        "base_power": "DRYER*1.0649",
                        "power_pf": "0.9",
                        "power_fraction": "0.1",
                        "current_pf": "0.9",
                        "current_fraction": "0.1",
                        "impedance_pf": "1",
                        "impedance_fraction": "0.8"
                    },
                    "children": []
                },
                {
                    "name": "ZIPload",
                    "attributes": {
                        "schedule_skew": "828",
                        "heat_fraction": "0.661",
                        "base_power": "FREEZER*1.4684",
                        "power_pf": "0.97",
                        "power_fraction": "1",
                        "current_pf": "0.97",
                        "current_fraction": "0",
                        "impedance_pf": "0.97",
                        "impedance_fraction": "0"
                    },
                    "children": []
                },
                {
                    "name": "ZIPload",
                    "attributes": {
                        "schedule_skew": "828",
                        "heat_fraction": "0.932",
                        "base_power": "DISHWASHER*1.7185",
                        "power_pf": "0.97",
                        "power_fraction": "1",
                        "current_pf": "0.97",
                        "current_fraction": "0",
                        "impedance_pf": "0.97",
                        "impedance_fraction": "0"
                    },
                    "children": []
                },
                {
                    "name": "ZIPload",
                    "attributes": {
                        "schedule_skew": "828",
                        "heat_fraction": "0.755",
                        "base_power": "RANGE*1.5519",
                        "power_pf": "0",
                        "power_fraction": "0",
                        "current_pf": "0",
                        "current_fraction": "0",
                        "impedance_pf": "1",
                        "impedance_fraction": "1"
                    },
                    "children": []
                },
                {
                    "name": "ZIPload",
                    "attributes": {
                        "schedule_skew": "828",
                        "heat_fraction": "0.725",
                        "base_power": "MICROWAVE*1.0240",
                        "power_pf": "0.97",
                        "power_fraction": "1",
                        "current_pf": "0.97",
                        "current_fraction": "0",
                        "impedance_pf": "0.97",
                        "impedance_fraction": "0"
                    },
                    "children": []
                },
                {
                    "name": "metrics_collector",
                    "attributes": {
                        "interval": "300"
                    },
                    "children": []
                }
            ]
        },
        {
            "name": "house",
            "attributes": {
                "name": "F1_house_B23",
                "parent": "F1_tpm_rt_B23",
                "schedule_skew": "-631",
                "Rroof": "20.605",
                "Rwall": "8.848",
                "Rfloor": "11.641",
                "Rdoors": "3",
                "Rwindows": "1.371",
                "airchange_per_hour": "0.946",
                "hvac_power_factor": "0.97",
                "cooling_system_type": "ELECTRIC",
                "heating_system_type": "GAS",
                "fan_type": "ONE_SPEED",
                "hvac_breaker_rating": "200",
                "total_thermal_mass_per_floor_area": "4.609",
                "motor_efficiency": "AVERAGE",
                "motor_model": "BASIC",
                "cooling_COP": "2.825",
                "floor_area": "3393.594",
                "number_of_doors": "4",
                "air_temperature": "71.681",
                "mass_temperature": "71.681",
                "system_mode": "COOL",
                "thermostat_cycle_time": "5",
                "thermostat_mode": "OFF",
                "cooling_setpoint": "20",
                "heating_setpoint": "20"
            },
            "children": [
                {
                    "name": "ZIPload",
                    "attributes": {
                        "schedule_skew": "-631",
                        "heat_fraction": "0.788",
                        "base_power": "LIGHTS*3.6456",
                        "power_pf": "-0.78",
                        "power_fraction": "0.6",
                        "current_pf": "0.42",
                        "current_fraction": "0",
                        "impedance_pf": "-0.88",
                        "impedance_fraction": "0.4"
                    },
                    "children": []
                },
                {
                    "name": "ZIPload",
                    "attributes": {
                        "schedule_skew": "-631",
                        "heat_fraction": "0.698",
                        "base_power": "CLOTHESWASHER*0.7473",
                        "power_pf": "0.97",
                        "power_fraction": "1",
                        "current_pf": "0.97",
                        "current_fraction": "0",
                        "impedance_pf": "0.97",
                        "impedance_fraction": "0"
                    },
                    "children": []
                },
                {
                    "name": "ZIPload",
                    "attributes": {
                        "schedule_skew": "-631",
                        "heat_fraction": "0.762",
                        "base_power": "REFRIGERATOR*1.9843",
                        "power_pf": "0.97",
                        "power_fraction": "1",
                        "current_pf": "0.97",
                        "current_fraction": "0",
                        "impedance_pf": "0.97",
                        "impedance_fraction": "0"
                    },
                    "children": []
                },
                {
                    "name": "ZIPload",
                    "attributes": {
                        "schedule_skew": "-631",
                        "heat_fraction": "0.747",
                        "base_power": "DRYER*1.9471",
                        "power_pf": "0.9",
                        "power_fraction": "0.1",
                        "current_pf": "0.9",
                        "current_fraction": "0.1",
                        "impedance_pf": "1",
                        "impedance_fraction": "0.8"
                    },
                    "children": []
                },
                {
                    "name": "ZIPload",
                    "attributes": {
                        "schedule_skew": "-631",
                        "heat_fraction": "0.873",
                        "base_power": "FREEZER*1.2327",
                        "power_pf": "0.97",
                        "power_fraction": "1",
                        "current_pf": "0.97",
                        "current_fraction": "0",
                        "impedance_pf": "0.97",
                        "impedance_fraction": "0"
                    },
                    "children": []
                },
                {
                    "name": "ZIPload",
                    "attributes": {
                        "schedule_skew": "-631",
                        "heat_fraction": "0.738",
                        "base_power": "DISHWASHER*0.8715",
                        "power_pf": "0.97",
                        "power_fraction": "1",
                        "current_pf": "0.97",
                        "current_fraction": "0",
                        "impedance_pf": "0.97",
                        "impedance_fraction": "0"
                    },
                    "children": []
                },
                {
                    "name": "ZIPload",
                    "attributes": {
                        "schedule_skew": "-631",
                        "heat_fraction": "0.816",
                        "base_power": "RANGE*1.4208",
                        "power_pf": "0",
                        "power_fraction": "0",
                        "current_pf": "0",
                        "current_fraction": "0",
                        "impedance_pf": "1",
                        "impedance_fraction": "1"
                    },
                    "children": []
                },
                {
                    "name": "ZIPload",
                    "attributes": {
                        "schedule_skew": "-631",
                        "heat_fraction": "0.72",
                        "base_power": "MICROWAVE*1.8149",
                        "power_pf": "0.97",
                        "power_fraction": "1",
                        "current_pf": "0.97",
                        "current_fraction": "0",
                        "impedance_pf": "0.97",
                        "impedance_fraction": "0"
                    },
                    "children": []
                },
                {
                    "name": "metrics_collector",
                    "attributes": {
                        "interval": "300"
                    },
                    "children": []
                }
            ]
        },
        {
            "name": "house",
            "attributes": {
                "name": "F1_house_B24",
                "parent": "F1_tpm_rt_B24",
                "schedule_skew": "-576",
                "Rroof": "33.714",
                "Rwall": "16.325",
                "Rfloor": "17.428",
                "Rdoors": "5",
                "Rwindows": "1.293",
                "airchange_per_hour": "1.194",
                "hvac_power_factor": "0.97",
                "cooling_system_type": "ELECTRIC",
                "heating_system_type": "GAS",
                "fan_type": "ONE_SPEED",
                "hvac_breaker_rating": "200",
                "total_thermal_mass_per_floor_area": "3.582",
                "motor_efficiency": "AVERAGE",
                "motor_model": "BASIC",
                "cooling_COP": "4.18",
                "floor_area": "728.332",
                "number_of_doors": "1",
                "air_temperature": "70.868",
                "mass_temperature": "70.868",
                "system_mode": "COOL",
                "thermostat_cycle_time": "5",
                "thermostat_mode": "OFF",
                "cooling_setpoint": "20",
                "heating_setpoint": "20"
            },
            "children": [
                {
                    "name": "ZIPload",
                    "attributes": {
                        "schedule_skew": "-576",
                        "heat_fraction": "0.797",
                        "base_power": "LIGHTS*0.7614",
                        "power_pf": "0",
                        "power_fraction": "0",
                        "current_pf": "0",
                        "current_fraction": "0",
                        "impedance_pf": "1",
                        "impedance_fraction": "1"
                    },
                    "children": []
                },
                {
                    "name": "ZIPload",
                    "attributes": {
                        "schedule_skew": "-576",
                        "heat_fraction": "0.956",
                        "base_power": "CLOTHESWASHER*0.7214",
                        "power_pf": "0.97",
                        "power_fraction": "1",
                        "current_pf": "0.97",
                        "current_fraction": "0",
                        "impedance_pf": "0.97",
                        "impedance_fraction": "0"
                    },
                    "children": []
                },
                {
                    "name": "ZIPload",
                    "attributes": {
                        "schedule_skew": "-576",
                        "heat_fraction": "0.838",
                        "base_power": "REFRIGERATOR*0.6400",
                        "power_pf": "0.97",
                        "power_fraction": "1",
                        "current_pf": "0.97",
                        "current_fraction": "0",
                        "impedance_pf": "0.97",
                        "impedance_fraction": "0"
                    },
                    "children": []
                },
                {
                    "name": "ZIPload",
                    "attributes": {
                        "schedule_skew": "-576",
                        "heat_fraction": "0.888",
                        "base_power": "DRYER*0.5331",
                        "power_pf": "0.9",
                        "power_fraction": "0.1",
                        "current_pf": "0.9",
                        "current_fraction": "0.1",
                        "impedance_pf": "1",
                        "impedance_fraction": "0.8"
                    },
                    "children": []
                },
                {
                    "name": "ZIPload",
                    "attributes": {
                        "schedule_skew": "-576",
                        "heat_fraction": "0.886",
                        "base_power": "DISHWASHER*1.0002",
                        "power_pf": "0.97",
                        "power_fraction": "1",
                        "current_pf": "0.97",
                        "current_fraction": "0",
                        "impedance_pf": "0.97",
                        "impedance_fraction": "0"
                    },
                    "children": []
                },
                {
                    "name": "ZIPload",
                    "attributes": {
                        "schedule_skew": "-576",
                        "heat_fraction": "0.857",
                        "base_power": "RANGE*0.5759",
                        "power_pf": "0",
                        "power_fraction": "0",
                        "current_pf": "0",
                        "current_fraction": "0",
                        "impedance_pf": "1",
                        "impedance_fraction": "1"
                    },
                    "children": []
                },
                {
                    "name": "ZIPload",
                    "attributes": {
                        "schedule_skew": "-576",
                        "heat_fraction": "0.8",
                        "base_power": "MICROWAVE*0.9763",
                        "power_pf": "0.97",
                        "power_fraction": "1",
                        "current_pf": "0.97",
                        "current_fraction": "0",
                        "impedance_pf": "0.97",
                        "impedance_fraction": "0"
                    },
                    "children": []
                },
                {
                    "name": "metrics_collector",
                    "attributes": {
                        "interval": "300"
                    },
                    "children": []
                }
            ]
        },
        {
            "name": "house",
            "attributes": {
                "name": "F1_house_A25",
                "parent": "F1_tpm_rt_A25",
                "schedule_skew": "-724",
                "Rroof": "22.014",
                "Rwall": "13.23",
                "Rfloor": "10.031",
                "Rdoors": "3",
                "Rwindows": "0.972",
                "airchange_per_hour": "1.027",
                "hvac_power_factor": "0.97",
                "cooling_system_type": "ELECTRIC",
                "heating_system_type": "GAS",
                "fan_type": "ONE_SPEED",
                "hvac_breaker_rating": "200",
                "total_thermal_mass_per_floor_area": "4.971",
                "motor_efficiency": "AVERAGE",
                "motor_model": "BASIC",
                "cooling_COP": "3.527",
                "floor_area": "949.846",
                "number_of_doors": "1",
                "air_temperature": "70.71",
                "mass_temperature": "70.71",
                "system_mode": "COOL",
                "thermostat_cycle_time": "5",
                "thermostat_mode": "OFF",
                "cooling_setpoint": "20",
                "heating_setpoint": "20"
            },
            "children": [
                {
                    "name": "ZIPload",
                    "attributes": {
                        "schedule_skew": "-724",
                        "heat_fraction": "0.738",
                        "base_power": "LIGHTS*2.0005",
                        "power_pf": "-0.78",
                        "power_fraction": "0.6",
                        "current_pf": "0.42",
                        "current_fraction": "0",
                        "impedance_pf": "-0.88",
                        "impedance_fraction": "0.4"
                    },
                    "children": []
                },
                {
                    "name": "ZIPload",
                    "attributes": {
                        "schedule_skew": "-724",
                        "heat_fraction": "0.912",
                        "base_power": "CLOTHESWASHER*0.7509",
                        "power_pf": "0.97",
                        "power_fraction": "1",
                        "current_pf": "0.97",
                        "current_fraction": "0",
                        "impedance_pf": "0.97",
                        "impedance_fraction": "0"
                    },
                    "children": []
                },
                {
                    "name": "ZIPload",
                    "attributes": {
                        "schedule_skew": "-724",
                        "heat_fraction": "0.68",
                        "base_power": "REFRIGERATOR*0.5147",
                        "power_pf": "0.97",
                        "power_fraction": "1",
                        "current_pf": "0.97",
                        "current_fraction": "0",
                        "impedance_pf": "0.97",
                        "impedance_fraction": "0"
                    },
                    "children": []
                },
                {
                    "name": "ZIPload",
                    "attributes": {
                        "schedule_skew": "-724",
                        "heat_fraction": "0.923",
                        "base_power": "DRYER*0.8724",
                        "power_pf": "0.9",
                        "power_fraction": "0.1",
                        "current_pf": "0.9",
                        "current_fraction": "0.1",
                        "impedance_pf": "1",
                        "impedance_fraction": "0.8"
                    },
                    "children": []
                },
                {
                    "name": "ZIPload",
                    "attributes": {
                        "schedule_skew": "-724",
                        "heat_fraction": "0.902",
                        "base_power": "RANGE*0.8541",
                        "power_pf": "0",
                        "power_fraction": "0",
                        "current_pf": "0",
                        "current_fraction": "0",
                        "impedance_pf": "1",
                        "impedance_fraction": "1"
                    },
                    "children": []
                },
                {
                    "name": "ZIPload",
                    "attributes": {
                        "schedule_skew": "-724",
                        "heat_fraction": "0.923",
                        "base_power": "MICROWAVE*0.9953",
                        "power_pf": "0.97",
                        "power_fraction": "1",
                        "current_pf": "0.97",
                        "current_fraction": "0",
                        "impedance_pf": "0.97",
                        "impedance_fraction": "0"
                    },
                    "children": []
                },
                {
                    "name": "metrics_collector",
                    "attributes": {
                        "interval": "300"
                    },
                    "children": []
                }
            ]
        },
        {
            "name": "house",
            "attributes": {
                "name": "F1_house_A26",
                "parent": "F1_tpm_rt_A26",
                "schedule_skew": "541",
                "Rroof": "21.352",
                "Rwall": "11.874",
                "Rfloor": "11.93",
                "Rdoors": "3",
                "Rwindows": "1.101",
                "airchange_per_hour": "1.085",
                "hvac_power_factor": "0.97",
                "cooling_system_type": "ELECTRIC",
                "heating_system_type": "GAS",
                "fan_type": "ONE_SPEED",
                "hvac_breaker_rating": "200",
                "total_thermal_mass_per_floor_area": "4.929",
                "motor_efficiency": "AVERAGE",
                "motor_model": "BASIC",
                "cooling_COP": "3.663",
                "floor_area": "1150.038",
                "number_of_doors": "2",
                "air_temperature": "68.211",
                "mass_temperature": "68.211",
                "system_mode": "COOL",
                "thermostat_cycle_time": "5",
                "thermostat_mode": "OFF",
                "cooling_setpoint": "20",
                "heating_setpoint": "20"
            },
            "children": [
                {
                    "name": "ZIPload",
                    "attributes": {
                        "schedule_skew": "541",
                        "heat_fraction": "0.847",
                        "base_power": "LIGHTS*1.0261",
                        "power_pf": "0",
                        "power_fraction": "0",
                        "current_pf": "0",
                        "current_fraction": "0",
                        "impedance_pf": "1",
                        "impedance_fraction": "1"
                    },
                    "children": []
                },
                {
                    "name": "ZIPload",
                    "attributes": {
                        "schedule_skew": "541",
                        "heat_fraction": "0.677",
                        "base_power": "CLOTHESWASHER*1.0560",
                        "power_pf": "0.97",
                        "power_fraction": "1",
                        "current_pf": "0.97",
                        "current_fraction": "0",
                        "impedance_pf": "0.97",
                        "impedance_fraction": "0"
                    },
                    "children": []
                },
                {
                    "name": "ZIPload",
                    "attributes": {
                        "schedule_skew": "541",
                        "heat_fraction": "0.925",
                        "base_power": "REFRIGERATOR*0.4246",
                        "power_pf": "0.97",
                        "power_fraction": "1",
                        "current_pf": "0.97",
                        "current_fraction": "0",
                        "impedance_pf": "0.97",
                        "impedance_fraction": "0"
                    },
                    "children": []
                },
                {
                    "name": "ZIPload",
                    "attributes": {
                        "schedule_skew": "541",
                        "heat_fraction": "0.704",
                        "base_power": "DRYER*0.6207",
                        "power_pf": "0.9",
                        "power_fraction": "0.1",
                        "current_pf": "0.9",
                        "current_fraction": "0.1",
                        "impedance_pf": "1",
                        "impedance_fraction": "0.8"
                    },
                    "children": []
                },
                {
                    "name": "ZIPload",
                    "attributes": {
                        "schedule_skew": "541",
                        "heat_fraction": "0.794",
                        "base_power": "RANGE*0.7452",
                        "power_pf": "0",
                        "power_fraction": "0",
                        "current_pf": "0",
                        "current_fraction": "0",
                        "impedance_pf": "1",
                        "impedance_fraction": "1"
                    },
                    "children": []
                },
                {
                    "name": "ZIPload",
                    "attributes": {
                        "schedule_skew": "541",
                        "heat_fraction": "0.768",
                        "base_power": "MICROWAVE*0.7532",
                        "power_pf": "0.97",
                        "power_fraction": "1",
                        "current_pf": "0.97",
                        "current_fraction": "0",
                        "impedance_pf": "0.97",
                        "impedance_fraction": "0"
                    },
                    "children": []
                },
                {
                    "name": "metrics_collector",
                    "attributes": {
                        "interval": "300"
                    },
                    "children": []
                }
            ]
        },
        {
            "name": "house",
            "attributes": {
                "name": "F1_house_C27",
                "parent": "F1_tpm_rt_C27",
                "schedule_skew": "2928",
                "Rroof": "29.13",
                "Rwall": "18.845",
                "Rfloor": "15.58",
                "Rdoors": "5",
                "Rwindows": "2.161",
                "airchange_per_hour": "1.167",
                "hvac_power_factor": "0.97",
                "cooling_system_type": "ELECTRIC",
                "heating_system_type": "GAS",
                "fan_type": "ONE_SPEED",
                "hvac_breaker_rating": "200",
                "total_thermal_mass_per_floor_area": "3.176",
                "motor_efficiency": "AVERAGE",
                "motor_model": "BASIC",
                "cooling_COP": "4.101",
                "floor_area": "1434.604",
                "number_of_doors": "2",
                "air_temperature": "68.696",
                "mass_temperature": "68.696",
                "system_mode": "COOL",
                "thermostat_cycle_time": "5",
                "thermostat_mode": "OFF",
                "cooling_setpoint": "20",
                "heating_setpoint": "20"
            },
            "children": [
                {
                    "name": "ZIPload",
                    "attributes": {
                        "schedule_skew": "2928",
                        "heat_fraction": "0.73",
                        "base_power": "LIGHTS*1.8146",
                        "power_pf": "-0.78",
                        "power_fraction": "0.6",
                        "current_pf": "0.42",
                        "current_fraction": "0",
                        "impedance_pf": "-0.88",
                        "impedance_fraction": "0.4"
                    },
                    "children": []
                },
                {
                    "name": "ZIPload",
                    "attributes": {
                        "schedule_skew": "2928",
                        "heat_fraction": "0.66",
                        "base_power": "CLOTHESWASHER*0.5212",
                        "power_pf": "0.97",
                        "power_fraction": "1",
                        "current_pf": "0.97",
                        "current_fraction": "0",
                        "impedance_pf": "0.97",
                        "impedance_fraction": "0"
                    },
                    "children": []
                },
                {
                    "name": "ZIPload",
                    "attributes": {
                        "schedule_skew": "2928",
                        "heat_fraction": "0.723",
                        "base_power": "REFRIGERATOR*1.1318",
                        "power_pf": "0.97",
                        "power_fraction": "1",
                        "current_pf": "0.97",
                        "current_fraction": "0",
                        "impedance_pf": "0.97",
                        "impedance_fraction": "0"
                    },
                    "children": []
                },
                {
                    "name": "ZIPload",
                    "attributes": {
                        "schedule_skew": "2928",
                        "heat_fraction": "0.851",
                        "base_power": "DRYER*1.2189",
                        "power_pf": "0.9",
                        "power_fraction": "0.1",
                        "current_pf": "0.9",
                        "current_fraction": "0.1",
                        "impedance_pf": "1",
                        "impedance_fraction": "0.8"
                    },
                    "children": []
                },
                {
                    "name": "ZIPload",
                    "attributes": {
                        "schedule_skew": "2928",
                        "heat_fraction": "0.776",
                        "base_power": "DISHWASHER*0.7379",
                        "power_pf": "0.97",
                        "power_fraction": "1",
                        "current_pf": "0.97",
                        "current_fraction": "0",
                        "impedance_pf": "0.97",
                        "impedance_fraction": "0"
                    },
                    "children": []
                },
                {
                    "name": "ZIPload",
                    "attributes": {
                        "schedule_skew": "2928",
                        "heat_fraction": "0.929",
                        "base_power": "RANGE*0.5542",
                        "power_pf": "0",
                        "power_fraction": "0",
                        "current_pf": "0",
                        "current_fraction": "0",
                        "impedance_pf": "1",
                        "impedance_fraction": "1"
                    },
                    "children": []
                },
                {
                    "name": "ZIPload",
                    "attributes": {
                        "schedule_skew": "2928",
                        "heat_fraction": "0.873",
                        "base_power": "MICROWAVE*0.5019",
                        "power_pf": "0.97",
                        "power_fraction": "1",
                        "current_pf": "0.97",
                        "current_fraction": "0",
                        "impedance_pf": "0.97",
                        "impedance_fraction": "0"
                    },
                    "children": []
                },
                {
                    "name": "metrics_collector",
                    "attributes": {
                        "interval": "300"
                    },
                    "children": []
                }
            ]
        },
        {
            "name": "house",
            "attributes": {
                "name": "F1_house_A28",
                "parent": "F1_tpm_rt_A28",
                "schedule_skew": "-885",
                "Rroof": "25.971",
                "Rwall": "21.384",
                "Rfloor": "13.495",
                "Rdoors": "5",
                "Rwindows": "1.27",
                "airchange_per_hour": "1.102",
                "hvac_power_factor": "0.97",
                "cooling_system_type": "ELECTRIC",
                "heating_system_type": "GAS",
                "fan_type": "ONE_SPEED",
                "hvac_breaker_rating": "200",
                "total_thermal_mass_per_floor_area": "4.445",
                "motor_efficiency": "AVERAGE",
                "motor_model": "BASIC",
                "cooling_COP": "3.897",
                "floor_area": "1350.444",
                "number_of_doors": "2",
                "air_temperature": "71.874",
                "mass_temperature": "71.874",
                "system_mode": "COOL",
                "thermostat_cycle_time": "5",
                "thermostat_mode": "OFF",
                "cooling_setpoint": "20",
                "heating_setpoint": "20"
            },
            "children": [
                {
                    "name": "ZIPload",
                    "attributes": {
                        "schedule_skew": "-885",
                        "heat_fraction": "0.851",
                        "base_power": "LIGHTS*0.9811",
                        "power_pf": "0",
                        "power_fraction": "0",
                        "current_pf": "0",
                        "current_fraction": "0",
                        "impedance_pf": "1",
                        "impedance_fraction": "1"
                    },
                    "children": []
                },
                {
                    "name": "ZIPload",
                    "attributes": {
                        "schedule_skew": "-885",
                        "heat_fraction": "0.83",
                        "base_power": "CLOTHESWASHER*0.5962",
                        "power_pf": "0.97",
                        "power_fraction": "1",
                        "current_pf": "0.97",
                        "current_fraction": "0",
                        "impedance_pf": "0.97",
                        "impedance_fraction": "0"
                    },
                    "children": []
                },
                {
                    "name": "ZIPload",
                    "attributes": {
                        "schedule_skew": "-885",
                        "heat_fraction": "0.671",
                        "base_power": "REFRIGERATOR*1.1742",
                        "power_pf": "0.97",
                        "power_fraction": "1",
                        "current_pf": "0.97",
                        "current_fraction": "0",
                        "impedance_pf": "0.97",
                        "impedance_fraction": "0"
                    },
                    "children": []
                },
                {
                    "name": "ZIPload",
                    "attributes": {
                        "schedule_skew": "-885",
                        "heat_fraction": "0.924",
                        "base_power": "DRYER*0.6654",
                        "power_pf": "0.9",
                        "power_fraction": "0.1",
                        "current_pf": "0.9",
                        "current_fraction": "0.1",
                        "impedance_pf": "1",
                        "impedance_fraction": "0.8"
                    },
                    "children": []
                },
                {
                    "name": "ZIPload",
                    "attributes": {
                        "schedule_skew": "-885",
                        "heat_fraction": "0.923",
                        "base_power": "RANGE*0.4997",
                        "power_pf": "0",
                        "power_fraction": "0",
                        "current_pf": "0",
                        "current_fraction": "0",
                        "impedance_pf": "1",
                        "impedance_fraction": "1"
                    },
                    "children": []
                },
                {
                    "name": "ZIPload",
                    "attributes": {
                        "schedule_skew": "-885",
                        "heat_fraction": "0.693",
                        "base_power": "MICROWAVE*0.5191",
                        "power_pf": "0.97",
                        "power_fraction": "1",
                        "current_pf": "0.97",
                        "current_fraction": "0",
                        "impedance_pf": "0.97",
                        "impedance_fraction": "0"
                    },
                    "children": []
                },
                {
                    "name": "metrics_collector",
                    "attributes": {
                        "interval": "300"
                    },
                    "children": []
                }
            ]
        },
        {
            "name": "house",
            "attributes": {
                "name": "F1_house_C29",
                "parent": "F1_tpm_rt_C29",
                "schedule_skew": "-2742",
                "Rroof": "16.507",
                "Rwall": "9.702",
                "Rfloor": "11.46",
                "Rdoors": "3",
                "Rwindows": "0.988",
                "airchange_per_hour": "0.936",
                "hvac_power_factor": "0.97",
                "cooling_system_type": "ELECTRIC",
                "heating_system_type": "GAS",
                "fan_type": "ONE_SPEED",
                "hvac_breaker_rating": "200",
                "total_thermal_mass_per_floor_area": "3.148",
                "motor_efficiency": "AVERAGE",
                "motor_model": "BASIC",
                "cooling_COP": "3.553",
                "floor_area": "1282.961",
                "number_of_doors": "2",
                "air_temperature": "68.611",
                "mass_temperature": "68.611",
                "system_mode": "COOL",
                "thermostat_cycle_time": "5",
                "thermostat_mode": "OFF",
                "cooling_setpoint": "20",
                "heating_setpoint": "20"
            },
            "children": [
                {
                    "name": "ZIPload",
                    "attributes": {
                        "schedule_skew": "-2742",
                        "heat_fraction": "0.709",
                        "base_power": "LIGHTS*2.4618",
                        "power_pf": "-0.78",
                        "power_fraction": "0.6",
                        "current_pf": "0.42",
                        "current_fraction": "0",
                        "impedance_pf": "-0.88",
                        "impedance_fraction": "0.4"
                    },
                    "children": []
                },
                {
                    "name": "ZIPload",
                    "attributes": {
                        "schedule_skew": "-2742",
                        "heat_fraction": "0.692",
                        "base_power": "CLOTHESWASHER*0.6618",
                        "power_pf": "0.97",
                        "power_fraction": "1",
                        "current_pf": "0.97",
                        "current_fraction": "0",
                        "impedance_pf": "0.97",
                        "impedance_fraction": "0"
                    },
                    "children": []
                },
                {
                    "name": "ZIPload",
                    "attributes": {
                        "schedule_skew": "-2742",
                        "heat_fraction": "0.818",
                        "base_power": "REFRIGERATOR*0.5206",
                        "power_pf": "0.97",
                        "power_fraction": "1",
                        "current_pf": "0.97",
                        "current_fraction": "0",
                        "impedance_pf": "0.97",
                        "impedance_fraction": "0"
                    },
                    "children": []
                },
                {
                    "name": "ZIPload",
                    "attributes": {
                        "schedule_skew": "-2742",
                        "heat_fraction": "0.744",
                        "base_power": "DRYER*1.2617",
                        "power_pf": "0.9",
                        "power_fraction": "0.1",
                        "current_pf": "0.9",
                        "current_fraction": "0.1",
                        "impedance_pf": "1",
                        "impedance_fraction": "0.8"
                    },
                    "children": []
                },
                {
                    "name": "ZIPload",
                    "attributes": {
                        "schedule_skew": "-2742",
                        "heat_fraction": "0.677",
                        "base_power": "RANGE*0.9234",
                        "power_pf": "0",
                        "power_fraction": "0",
                        "current_pf": "0",
                        "current_fraction": "0",
                        "impedance_pf": "1",
                        "impedance_fraction": "1"
                    },
                    "children": []
                },
                {
                    "name": "ZIPload",
                    "attributes": {
                        "schedule_skew": "-2742",
                        "heat_fraction": "0.863",
                        "base_power": "MICROWAVE*0.9539",
                        "power_pf": "0.97",
                        "power_fraction": "1",
                        "current_pf": "0.97",
                        "current_fraction": "0",
                        "impedance_pf": "0.97",
                        "impedance_fraction": "0"
                    },
                    "children": []
                },
                {
                    "name": "metrics_collector",
                    "attributes": {
                        "interval": "300"
                    },
                    "children": []
                }
            ]
        }
    ]
}