Time,BATH_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],BATH_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],BATH_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],BATH_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],CAFETERIA_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],CAFETERIA_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],CAFETERIA_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],CAFETERIA_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],COMPUTER_CLASS_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],COMPUTER_CLASS_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],COMPUTER_CLASS_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],COMPUTER_CLASS_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],CORNER_CLASS_1_POD_1_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],CORNER_CLASS_1_POD_1_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],CORNER_CLASS_1_POD_1_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],CORNER_CLASS_1_POD_1_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],CORNER_CLASS_1_POD_2_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],CORNER_CLASS_1_POD_2_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],CORNER_CLASS_1_POD_2_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],CORNER_CLASS_1_POD_2_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],CORNER_CLASS_1_POD_3_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],CORNER_CLASS_1_POD_3_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],CORNER_CLASS_1_POD_3_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],CORNER_CLASS_1_POD_3_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],CORNER_CLASS_2_POD_1_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],CORNER_CLASS_2_POD_1_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],CORNER_CLASS_2_POD_1_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],CORNER_CLASS_2_POD_1_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],CORNER_CLASS_2_POD_2_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],CORNER_CLASS_2_POD_2_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],CORNER_CLASS_2_POD_2_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],CORNER_CLASS_2_POD_2_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],CORNER_CLASS_2_POD_3_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],CORNER_CLASS_2_POD_3_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],CORNER_CLASS_2_POD_3_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],CORNER_CLASS_2_POD_3_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],CORRIDOR_POD_1_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],CORRIDOR_POD_1_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],CORRIDOR_POD_1_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],CORRIDOR_POD_1_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],CORRIDOR_POD_2_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],CORRIDOR_POD_2_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],CORRIDOR_POD_2_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],CORRIDOR_POD_2_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],CORRIDOR_POD_3_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],CORRIDOR_POD_3_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],CORRIDOR_POD_3_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],CORRIDOR_POD_3_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],GYM_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],GYM_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],GYM_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],GYM_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],KITCHEN_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],KITCHEN_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],KITCHEN_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],KITCHEN_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],LIBRARY_MEDIA_CENTER_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],LIBRARY_MEDIA_CENTER_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],LIBRARY_MEDIA_CENTER_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],LIBRARY_MEDIA_CENTER_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],LOBBY_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],LOBBY_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],LOBBY_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],LOBBY_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],MAIN_CORRIDOR_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],MAIN_CORRIDOR_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],MAIN_CORRIDOR_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],MAIN_CORRIDOR_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],MECH_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],MECH_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],MECH_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],MECH_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],MULT_CLASS_1_POD_1_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],MULT_CLASS_1_POD_1_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],MULT_CLASS_1_POD_1_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],MULT_CLASS_1_POD_1_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],MULT_CLASS_1_POD_2_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],MULT_CLASS_1_POD_2_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],MULT_CLASS_1_POD_2_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],MULT_CLASS_1_POD_2_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],MULT_CLASS_1_POD_3_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],MULT_CLASS_1_POD_3_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],MULT_CLASS_1_POD_3_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],MULT_CLASS_1_POD_3_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],MULT_CLASS_2_POD_1_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],MULT_CLASS_2_POD_1_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],MULT_CLASS_2_POD_1_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],MULT_CLASS_2_POD_1_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],MULT_CLASS_2_POD_2_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],MULT_CLASS_2_POD_2_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],MULT_CLASS_2_POD_2_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],MULT_CLASS_2_POD_2_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],MULT_CLASS_2_POD_3_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],MULT_CLASS_2_POD_3_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],MULT_CLASS_2_POD_3_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],MULT_CLASS_2_POD_3_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],OFFICES_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],OFFICES_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],OFFICES_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],OFFICES_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s]
00:05:00,1.345465E+01,0.000000E+00,3.881239E-04,0.000000E+00,1.219684E+04,1.642211E+03,4.124059E-01,1.436729E-01,5.548043E+03,1.093312E+03,1.875945E-01,9.565226E-02,5.622325E+03,6.637398E+02,1.900917E-01,5.807238E-02,5.603572E+03,6.689894E+02,1.894577E-01,5.853173E-02,5.603929E+03,6.692070E+02,1.894698E-01,5.855077E-02,5.593988E+03,6.659561E+02,1.891337E-01,5.826630E-02,5.595362E+03,6.652753E+02,1.891801E-01,5.820673E-02,5.610626E+03,6.603281E+02,1.896962E-01,5.777384E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,9.945198E+03,1.642180E+03,3.362929E-01,1.436652E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.321385E+04,2.302345E+03,4.468000E-01,2.014263E-01,6.727811E+03,5.787389E+02,2.274853E-01,5.063136E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.704387E+04,2.705995E+03,5.762991E-01,2.367421E-01,1.698435E+04,2.744474E+03,5.742865E-01,2.401088E-01,1.692169E+04,2.749936E+03,5.721677E-01,2.405866E-01,1.690799E+04,2.745699E+03,5.717044E-01,2.402158E-01,1.691440E+04,2.743438E+03,5.719212E-01,2.400180E-01,1.122373E+04,1.806600E+03,3.795047E-01,1.580558E-01,1.454390E+04,1.976534E+03,4.917750E-01,1.729191E-01
00:10:00,3.511860E+01,0.000000E+00,1.012981E-03,0.000000E+00,1.220418E+04,1.607484E+03,4.126542E-01,1.406346E-01,5.550472E+03,1.074894E+03,1.876766E-01,9.404081E-02,5.623882E+03,6.471396E+02,1.901444E-01,5.661987E-02,5.605144E+03,6.525486E+02,1.895108E-01,5.709316E-02,5.605451E+03,6.527412E+02,1.895212E-01,5.711002E-02,5.595559E+03,6.492963E+02,1.891868E-01,5.680857E-02,5.596936E+03,6.486086E+02,1.892333E-01,5.674839E-02,5.612147E+03,6.435152E+02,1.897476E-01,5.630271E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,9.951740E+03,1.606406E+03,3.365141E-01,1.405354E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.321912E+04,2.260112E+03,4.469778E-01,1.977313E-01,6.731380E+03,5.612084E+02,2.276059E-01,4.909764E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.705110E+04,2.654700E+03,5.765432E-01,2.322542E-01,1.699328E+04,2.694281E+03,5.745882E-01,2.357173E-01,1.692871E+04,2.699415E+03,5.724050E-01,2.361664E-01,1.691695E+04,2.694380E+03,5.720073E-01,2.357259E-01,1.692337E+04,2.692067E+03,5.722244E-01,2.355235E-01,1.122842E+04,1.771617E+03,3.796631E-01,1.549951E-01,1.454609E+04,1.932768E+03,4.918489E-01,1.690900E-01
00:15:00,6.299963E+01,0.000000E+00,1.817157E-03,0.000000E+00,1.221130E+04,1.573333E+03,4.128949E-01,1.376468E-01,5.552813E+03,1.056800E+03,1.877558E-01,9.245769E-02,5.625383E+03,6.308571E+02,1.901951E-01,5.519516E-02,5.606658E+03,6.364200E+02,1.895620E-01,5.568192E-02,5.606916E+03,6.365881E+02,1.895707E-01,5.569663E-02,5.597073E+03,6.329622E+02,1.892380E-01,5.537935E-02,5.598452E+03,6.322681E+02,1.892845E-01,5.531861E-02,5.613613E+03,6.270336E+02,1.897971E-01,5.486059E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,9.958094E+03,1.571225E+03,3.367289E-01,1.374574E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.322421E+04,2.218606E+03,4.471500E-01,1.940999E-01,6.734851E+03,5.439899E+02,2.277233E-01,4.759122E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.705806E+04,2.604279E+03,5.767787E-01,2.278428E-01,1.700191E+04,2.644918E+03,5.748798E-01,2.313985E-01,1.693548E+04,2.649741E+03,5.726339E-01,2.318204E-01,1.692561E+04,2.643949E+03,5.723001E-01,2.313135E-01,1.693204E+04,2.641587E+03,5.725175E-01,2.311069E-01,1.123294E+04,1.737259E+03,3.798157E-01,1.519890E-01,1.454822E+04,1.889784E+03,4.919209E-01,1.653294E-01
00:20:00,9.661082E+01,0.000000E+00,2.786608E-03,0.000000E+00,1.221821E+04,1.539673E+03,4.131284E-01,1.347018E-01,5.555072E+03,1.038985E+03,1.878321E-01,9.089903E-02,5.626832E+03,6.148582E+02,1.902441E-01,5.379527E-02,5.608119E+03,6.205703E+02,1.896114E-01,5.429508E-02,5.608329E+03,6.207145E+02,1.896185E-01,5.430770E-02,5.598535E+03,6.169193E+02,1.892873E-01,5.397561E-02,5.599915E+03,6.162193E+02,1.893340E-01,5.391435E-02,5.615026E+03,6.108485E+02,1.898449E-01,5.344441E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,9.964275E+03,1.536537E+03,3.369378E-01,1.344227E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.322914E+04,2.177714E+03,4.473164E-01,1.905222E-01,6.738231E+03,5.270414E+02,2.278375E-01,4.610843E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.706479E+04,2.554605E+03,5.770062E-01,2.234967E-01,1.701025E+04,2.596262E+03,5.751621E-01,2.271414E-01,1.694202E+04,2.600790E+03,5.728548E-01,2.275376E-01,1.693399E+04,2.594276E+03,5.725833E-01,2.269676E-01,1.694043E+04,2.591868E+03,5.728011E-01,2.267568E-01,1.123730E+04,1.703438E+03,3.799631E-01,1.490299E-01,1.455030E+04,1.847460E+03,4.919911E-01,1.616266E-01
00:25:00,1.356658E+02,0.000000E+00,3.913075E-03,0.000000E+00,1.222490E+04,1.506539E+03,4.133546E-01,1.318029E-01,5.557255E+03,1.021465E+03,1.879059E-01,8.936616E-02,5.628231E+03,5.991539E+02,1.902914E-01,5.242116E-02,5.609531E+03,6.050103E+02,1.896591E-01,5.293360E-02,5.609693E+03,6.051313E+02,1.896646E-01,5.294418E-02,5.599946E+03,6.011782E+02,1.893351E-01,5.259827E-02,5.601329E+03,6.004726E+02,1.893818E-01,5.253653E-02,5.616390E+03,5.949701E+02,1.898910E-01,5.205506E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,9.970290E+03,1.502380E+03,3.371412E-01,1.314343E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.323388E+04,2.137481E+03,4.474766E-01,1.870022E-01,6.741524E+03,5.103792E+02,2.279488E-01,4.465068E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.707130E+04,2.505727E+03,5.772262E-01,2.192202E-01,1.701834E+04,2.548364E+03,5.754354E-01,2.229507E-01,1.694833E+04,2.552613E+03,5.730683E-01,2.233225E-01,1.694211E+04,2.545413E+03,5.728577E-01,2.226925E-01,1.694856E+04,2.542960E+03,5.730758E-01,2.224778E-01,1.124151E+04,1.670186E+03,3.801055E-01,1.461206E-01,1.455233E+04,1.805846E+03,4.920595E-01,1.579858E-01
00:30:00,1.798201E+02,0.000000E+00,5.186620E-03,0.000000E+00,1.223138E+04,1.473949E+03,4.135736E-01,1.289515E-01,5.559367E+03,1.004246E+03,1.879773E-01,8.785965E-02,5.629583E+03,5.837491E+02,1.903371E-01,5.107326E-02,5.610896E+03,5.897454E+02,1.897053E-01,5.159793E-02,5.611011E+03,5.898436E+02,1.897092E-01,5.160652E-02,5.601311E+03,5.857434E+02,1.893812E-01,5.124775E-02,5.602696E+03,5.850327E+02,1.894280E-01,5.118556E-02,5.617708E+03,5.794029E+02,1.899356E-01,5.069296E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,9.976151E+03,1.468769E+03,3.373393E-01,1.284938E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.323842E+04,2.097926E+03,4.476303E-01,1.835415E-01,6.744735E+03,4.940107E+02,2.280574E-01,4.321863E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.707760E+04,2.457668E+03,5.774392E-01,2.150155E-01,1.702618E+04,2.501246E+03,5.757005E-01,2.188283E-01,1.695445E+04,2.505232E+03,5.732749E-01,2.191770E-01,1.694998E+04,2.497382E+03,5.731238E-01,2.184901E-01,1.695644E+04,2.494886E+03,5.733422E-01,2.182718E-01,1.124558E+04,1.637516E+03,3.802432E-01,1.432623E-01,1.455431E+04,1.764958E+03,4.921263E-01,1.544087E-01
00:35:00,2.153997E+02,0.000000E+00,6.212792E-03,0.000000E+00,1.223765E+04,1.441760E+03,4.137855E-01,1.261353E-01,5.561411E+03,9.872566E+02,1.880464E-01,8.637319E-02,5.630893E+03,5.685636E+02,1.903814E-01,4.974455E-02,5.612218E+03,5.746960E+02,1.897500E-01,5.028114E-02,5.612287E+03,5.747720E+02,1.897523E-01,5.028778E-02,5.602633E+03,5.705353E+02,1.894259E-01,4.991706E-02,5.604020E+03,5.698197E+02,1.894728E-01,4.985445E-02,5.618984E+03,5.640664E+02,1.899787E-01,4.935104E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,9.981866E+03,1.435608E+03,3.375325E-01,1.255926E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.324277E+04,2.058889E+03,4.477771E-01,1.801261E-01,6.747869E+03,4.778606E+02,2.281634E-01,4.180569E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.708371E+04,2.410217E+03,5.776455E-01,2.108639E-01,1.703380E+04,2.454705E+03,5.759578E-01,2.147563E-01,1.696036E+04,2.458441E+03,5.734750E-01,2.150832E-01,1.695762E+04,2.449974E+03,5.733820E-01,2.143423E-01,1.696409E+04,2.447439E+03,5.736008E-01,2.141205E-01,1.124953E+04,1.605288E+03,3.803766E-01,1.404426E-01,1.455624E+04,1.724628E+03,4.921916E-01,1.508802E-01
00:40:00,2.473827E+02,0.000000E+00,7.135273E-03,0.000000E+00,1.224372E+04,1.409968E+03,4.139909E-01,1.233538E-01,5.563398E+03,9.704926E+02,1.881136E-01,8.490647E-02,5.632165E+03,5.535933E+02,1.904244E-01,4.843467E-02,5.613502E+03,5.598580E+02,1.897934E-01,4.898283E-02,5.613525E+03,5.599123E+02,1.897942E-01,4.898758E-02,5.603917E+03,5.555490E+02,1.894693E-01,4.860579E-02,5.605306E+03,5.548289E+02,1.895163E-01,4.854278E-02,5.620223E+03,5.489558E+02,1.900206E-01,4.802889E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,9.987460E+03,1.402889E+03,3.377217E-01,1.227302E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.324691E+04,2.020361E+03,4.479172E-01,1.767553E-01,6.750939E+03,4.619267E+02,2.282671E-01,4.041166E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.708965E+04,2.363365E+03,5.778462E-01,2.067648E-01,1.704121E+04,2.408733E+03,5.762085E-01,2.107341E-01,1.696612E+04,2.412231E+03,5.736695E-01,2.110402E-01,1.696506E+04,2.403182E+03,5.736336E-01,2.102484E-01,1.697154E+04,2.400608E+03,5.738528E-01,2.100232E-01,1.125337E+04,1.573494E+03,3.805063E-01,1.376609E-01,1.455813E+04,1.684845E+03,4.922556E-01,1.473997E-01
00:45:00,2.775862E+02,0.000000E+00,8.006429E-03,0.000000E+00,1.224961E+04,1.378571E+03,4.141898E-01,1.206069E-01,5.565328E+03,9.539522E+02,1.881788E-01,8.345931E-02,5.633400E+03,5.388351E+02,1.904661E-01,4.714336E-02,5.614750E+03,5.452286E+02,1.898356E-01,4.770279E-02,5.614728E+03,5.452617E+02,1.898348E-01,4.770568E-02,5.605164E+03,5.407814E+02,1.895115E-01,4.731365E-02,5.606556E+03,5.400572E+02,1.895585E-01,4.725028E-02,5.621426E+03,5.340677E+02,1.900613E-01,4.672621E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,9.992934E+03,1.370610E+03,3.379067E-01,1.199061E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.325085E+04,1.982340E+03,4.480505E-01,1.734288E-01,6.753946E+03,4.462085E+02,2.283688E-01,3.903651E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.709542E+04,2.317110E+03,5.780414E-01,2.027179E-01,1.704844E+04,2.363326E+03,5.764528E-01,2.067614E-01,1.697171E+04,2.366600E+03,5.738586E-01,2.070478E-01,1.697231E+04,2.357001E+03,5.738788E-01,2.062080E-01,1.697880E+04,2.354390E+03,5.740983E-01,2.059795E-01,1.125709E+04,1.542132E+03,3.806323E-01,1.349170E-01,1.455999E+04,1.645607E+03,4.923183E-01,1.439668E-01
00:50:00,3.062828E+02,0.000000E+00,8.834119E-03,0.000000E+00,1.225531E+04,1.347563E+03,4.143826E-01,1.178940E-01,5.567205E+03,9.376307E+02,1.882422E-01,8.203130E-02,5.634601E+03,5.242842E+02,1.905067E-01,4.587018E-02,5.615963E+03,5.308029E+02,1.898766E-01,4.644056E-02,5.615896E+03,5.308154E+02,1.898743E-01,4.644165E-02,5.606377E+03,5.262271E+02,1.895525E-01,4.604018E-02,5.607771E+03,5.254990E+02,1.895996E-01,4.597648E-02,5.622595E+03,5.193967E+02,1.901008E-01,4.544253E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,9.998293E+03,1.338762E+03,3.380879E-01,1.171199E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.325460E+04,1.944815E+03,4.481772E-01,1.701457E-01,6.756892E+03,4.307026E+02,2.284684E-01,3.767993E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.710104E+04,2.271441E+03,5.782314E-01,1.987222E-01,1.705548E+04,2.318475E+03,5.766909E-01,2.028374E-01,1.697716E+04,2.321537E+03,5.740426E-01,2.031052E-01,1.697938E+04,2.311420E+03,5.741177E-01,2.022199E-01,1.698588E+04,2.308774E+03,5.743376E-01,2.019884E-01,1.126072E+04,1.511192E+03,3.807549E-01,1.322100E-01,1.456181E+04,1.606902E+03,4.923798E-01,1.405805E-01
00:55:00,3.336155E+02,0.000000E+00,9.622469E-03,0.000000E+00,1.226084E+04,1.316941E+03,4.145696E-01,1.152149E-01,5.569032E+03,9.215256E+02,1.883040E-01,8.062223E-02,5.635770E+03,5.099372E+02,1.905463E-01,4.461486E-02,5.617144E+03,5.165777E+02,1.899165E-01,4.519589E-02,5.617033E+03,5.165700E+02,1.899128E-01,4.519522E-02,5.607558E+03,5.118827E+02,1.895924E-01,4.478508E-02,5.608954E+03,5.111509E+02,1.896396E-01,4.472105E-02,5.623732E+03,5.049393E+02,1.901392E-01,4.417754E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.000354E+04,1.307342E+03,3.382654E-01,1.143710E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.325818E+04,1.907781E+03,4.482980E-01,1.669055E-01,6.759780E+03,4.154081E+02,2.285660E-01,3.634185E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.710652E+04,2.226351E+03,5.784165E-01,1.947772E-01,1.706235E+04,2.274177E+03,5.769232E-01,1.989616E-01,1.698245E+04,2.277036E+03,5.742217E-01,1.992118E-01,1.698627E+04,2.266432E+03,5.743508E-01,1.982839E-01,1.699279E+04,2.263752E+03,5.745710E-01,1.980495E-01,1.126425E+04,1.480671E+03,3.808742E-01,1.295397E-01,1.456360E+04,1.568725E+03,4.924402E-01,1.372405E-01
01:00:00,3.597527E+02,0.000000E+00,1.037633E-02,0.000000E+00,1.226621E+04,1.286698E+03,4.147512E-01,1.125689E-01,5.570811E+03,9.056321E+02,1.883641E-01,7.923167E-02,5.636909E+03,4.957894E+02,1.905847E-01,4.337696E-02,5.618294E+03,5.025482E+02,1.899554E-01,4.396834E-02,5.618140E+03,5.025210E+02,1.899502E-01,4.396596E-02,5.608708E+03,4.977429E+02,1.896313E-01,4.354788E-02,5.610107E+03,4.970078E+02,1.896786E-01,4.348356E-02,5.624839E+03,4.906901E+02,1.901767E-01,4.293078E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.000869E+04,1.276341E+03,3.384395E-01,1.116589E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.326159E+04,1.871228E+03,4.484133E-01,1.637075E-01,6.762615E+03,4.003217E+02,2.286619E-01,3.502198E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.711185E+04,2.181830E+03,5.785969E-01,1.908820E-01,1.706906E+04,2.230420E+03,5.771500E-01,1.951333E-01,1.698762E+04,2.233088E+03,5.743962E-01,1.953667E-01,1.699301E+04,2.222025E+03,5.745784E-01,1.943987E-01,1.699953E+04,2.219314E+03,5.747990E-01,1.941615E-01,1.126769E+04,1.450558E+03,3.809905E-01,1.269051E-01,1.456535E+04,1.531065E+03,4.924994E-01,1.339457E-01
01:05:00,3.847940E+02,0.000000E+00,1.109859E-02,0.000000E+00,1.227144E+04,1.257120E+03,4.149280E-01,1.099811E-01,5.572545E+03,8.900924E+02,1.884228E-01,7.787207E-02,5.638019E+03,4.819984E+02,1.906223E-01,4.217028E-02,5.619415E+03,4.888709E+02,1.899933E-01,4.277162E-02,5.619218E+03,4.888247E+02,1.899866E-01,4.276757E-02,5.609829E+03,4.839637E+02,1.896692E-01,4.234224E-02,5.611230E+03,4.832256E+02,1.897165E-01,4.227766E-02,5.625918E+03,4.768062E+02,1.902131E-01,4.171598E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.001374E+04,1.245949E+03,3.386103E-01,1.090000E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.326485E+04,1.835474E+03,4.485236E-01,1.605793E-01,6.765399E+03,3.855957E+02,2.287560E-01,3.373364E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.711706E+04,2.138301E+03,5.787730E-01,1.870736E-01,1.707562E+04,2.187621E+03,5.773717E-01,1.913887E-01,1.699265E+04,2.190108E+03,5.745664E-01,1.916062E-01,1.699959E+04,2.178614E+03,5.748009E-01,1.906006E-01,1.700612E+04,2.175873E+03,5.750219E-01,1.903608E-01,1.127104E+04,1.421132E+03,3.811039E-01,1.243305E-01,1.456707E+04,1.494257E+03,4.925576E-01,1.307255E-01
01:10:00,4.088590E+02,0.000000E+00,1.179269E-02,0.000000E+00,1.227653E+04,1.228206E+03,4.151001E-01,1.074514E-01,5.574237E+03,8.749037E+02,1.884800E-01,7.654318E-02,5.639101E+03,4.685620E+02,1.906589E-01,4.099464E-02,5.620509E+03,4.755441E+02,1.900303E-01,4.160556E-02,5.620270E+03,4.754795E+02,1.900222E-01,4.159990E-02,5.610923E+03,4.705432E+02,1.897062E-01,4.116798E-02,5.612327E+03,4.698024E+02,1.897536E-01,4.110317E-02,5.626970E+03,4.632855E+02,1.902487E-01,4.053296E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.001870E+04,1.216161E+03,3.387780E-01,1.063940E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.326798E+04,1.800512E+03,4.486293E-01,1.575205E-01,6.768133E+03,3.712281E+02,2.288484E-01,3.247666E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.712215E+04,2.095757E+03,5.789449E-01,1.833514E-01,1.708203E+04,2.145774E+03,5.775886E-01,1.877275E-01,1.699757E+04,2.148090E+03,5.747326E-01,1.879301E-01,1.700602E+04,2.136193E+03,5.750184E-01,1.868891E-01,1.701257E+04,2.133424E+03,5.752398E-01,1.866468E-01,1.127432E+04,1.392387E+03,3.812145E-01,1.218156E-01,1.456876E+04,1.458295E+03,4.926147E-01,1.275792E-01
01:15:00,4.320210E+02,0.000000E+00,1.246074E-02,0.000000E+00,1.228149E+04,1.199955E+03,4.152679E-01,1.049797E-01,5.575889E+03,8.600657E+02,1.885358E-01,7.524497E-02,5.640158E+03,4.554798E+02,1.906946E-01,3.984999E-02,5.621578E+03,4.625673E+02,1.900664E-01,4.047012E-02,5.621296E+03,4.624848E+02,1.900569E-01,4.046290E-02,5.611991E+03,4.574805E+02,1.897423E-01,4.002504E-02,5.613397E+03,4.567375E+02,1.897898E-01,3.996003E-02,5.627997E+03,4.501271E+02,1.902834E-01,3.938164E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.002358E+04,1.186978E+03,3.389427E-01,1.038409E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.327098E+04,1.766342E+03,4.487308E-01,1.545310E-01,6.770821E+03,3.572202E+02,2.289393E-01,3.125115E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.712711E+04,2.054200E+03,5.791129E-01,1.797155E-01,1.708831E+04,2.104883E+03,5.778008E-01,1.841499E-01,1.700237E+04,2.107037E+03,5.748948E-01,1.843383E-01,1.701232E+04,2.094761E+03,5.752313E-01,1.832642E-01,1.701888E+04,2.091966E+03,5.754530E-01,1.830196E-01,1.127751E+04,1.364322E+03,3.813226E-01,1.193602E-01,1.457043E+04,1.423178E+03,4.926710E-01,1.245069E-01
01:20:00,4.543688E+02,0.000000E+00,1.310530E-02,0.000000E+00,1.228634E+04,1.172368E+03,4.154318E-01,1.025661E-01,5.577502E+03,8.455772E+02,1.885903E-01,7.397735E-02,5.641191E+03,4.427509E+02,1.907295E-01,3.873625E-02,5.622622E+03,4.499396E+02,1.901017E-01,3.936524E-02,5.622299E+03,4.498398E+02,1.900908E-01,3.935651E-02,5.613035E+03,4.447747E+02,1.897776E-01,3.891333E-02,5.614443E+03,4.440296E+02,1.898252E-01,3.884813E-02,5.629001E+03,4.373298E+02,1.903174E-01,3.826192E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.002836E+04,1.158398E+03,3.391046E-01,1.013405E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.327387E+04,1.732962E+03,4.488285E-01,1.516106E-01,6.773465E+03,3.435720E+02,2.290287E-01,3.005711E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.713197E+04,2.013627E+03,5.792771E-01,1.761657E-01,1.709446E+04,2.064946E+03,5.780086E-01,1.806557E-01,1.700706E+04,2.066946E+03,5.750534E-01,1.808307E-01,1.701849E+04,2.054317E+03,5.754398E-01,1.797257E-01,1.702505E+04,2.051497E+03,5.756619E-01,1.794790E-01,1.128064E+04,1.336936E+03,3.814282E-01,1.169641E-01,1.457206E+04,1.388904E+03,4.927263E-01,1.215083E-01
01:25:00,4.759579E+02,0.000000E+00,1.372798E-02,0.000000E+00,1.229108E+04,1.145445E+03,4.155919E-01,1.002107E-01,5.579080E+03,8.314385E+02,1.886437E-01,7.274033E-02,5.642201E+03,4.303750E+02,1.907637E-01,3.765341E-02,5.623642E+03,4.376609E+02,1.901362E-01,3.829090E-02,5.623279E+03,4.375444E+02,1.901239E-01,3.828071E-02,5.614056E+03,4.324255E+02,1.898121E-01,3.783282E-02,5.615466E+03,4.316786E+02,1.898598E-01,3.776747E-02,5.629981E+03,4.248933E+02,1.903505E-01,3.717378E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.003307E+04,1.130419E+03,3.392638E-01,9.889276E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.327666E+04,1.700373E+03,4.489227E-01,1.487593E-01,6.776066E+03,3.302852E+02,2.291166E-01,2.889469E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.713673E+04,1.974040E+03,5.794379E-01,1.727022E-01,1.710048E+04,2.025965E+03,5.782122E-01,1.772453E-01,1.701165E+04,2.027821E+03,5.752086E-01,1.774076E-01,1.702453E+04,2.014861E+03,5.756440E-01,1.762737E-01,1.703111E+04,2.012019E+03,5.758665E-01,1.760250E-01,1.128369E+04,1.310229E+03,3.815315E-01,1.146275E-01,1.457367E+04,1.355472E+03,4.927807E-01,1.185834E-01
01:30:00,4.968558E+02,0.000000E+00,1.433073E-02,0.000000E+00,1.229571E+04,1.119187E+03,4.157485E-01,9.791336E-02,5.580623E+03,8.176480E+02,1.886958E-01,7.153378E-02,5.643189E+03,4.183508E+02,1.907971E-01,3.660134E-02,5.624641E+03,4.257300E+02,1.901700E-01,3.724699E-02,5.624237E+03,4.255974E+02,1.901563E-01,3.723539E-02,5.615054E+03,4.204313E+02,1.898458E-01,3.678338E-02,5.616467E+03,4.196831E+02,1.898936E-01,3.671791E-02,5.630940E+03,4.128160E+02,1.903829E-01,3.611707E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.003770E+04,1.103038E+03,3.394204E-01,9.649734E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.327935E+04,1.668570E+03,4.490137E-01,1.459769E-01,6.778628E+03,3.173597E+02,2.292032E-01,2.776388E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.714138E+04,1.935436E+03,5.795953E-01,1.693247E-01,1.710639E+04,1.987939E+03,5.784119E-01,1.739183E-01,1.701614E+04,1.989658E+03,5.753604E-01,1.740686E-01,1.703045E+04,1.976391E+03,5.758444E-01,1.729079E-01,1.703704E+04,1.973527E+03,5.760672E-01,1.726574E-01,1.128669E+04,1.284198E+03,3.816326E-01,1.123501E-01,1.457526E+04,1.322880E+03,4.928343E-01,1.157320E-01
01:35:00,5.171057E+02,0.000000E+00,1.491478E-02,0.000000E+00,1.230024E+04,1.093305E+03,4.159018E-01,9.564892E-02,5.582134E+03,8.040611E+02,1.887469E-01,7.034505E-02,5.644156E+03,4.065174E+02,1.908298E-01,3.556597E-02,5.625619E+03,4.139871E+02,1.902030E-01,3.621954E-02,5.625175E+03,4.138387E+02,1.901880E-01,3.620656E-02,5.616032E+03,4.086325E+02,1.898789E-01,3.575103E-02,5.617447E+03,4.078830E+02,1.899267E-01,3.568545E-02,5.631878E+03,4.009370E+02,1.904147E-01,3.507771E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.004226E+04,1.076064E+03,3.395746E-01,9.413750E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.328195E+04,1.637233E+03,4.491017E-01,1.432352E-01,6.781150E+03,3.046440E+02,2.292885E-01,2.665143E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.714595E+04,1.897389E+03,5.797495E-01,1.659960E-01,1.711218E+04,1.950448E+03,5.786079E-01,1.706382E-01,1.702054E+04,1.952038E+03,5.755091E-01,1.707773E-01,1.703627E+04,1.938488E+03,5.760409E-01,1.695917E-01,1.704287E+04,1.935604E+03,5.762641E-01,1.693394E-01,1.128961E+04,1.258561E+03,3.817317E-01,1.101071E-01,1.457682E+04,1.290788E+03,4.928871E-01,1.129243E-01
01:40:00,5.367598E+02,0.000000E+00,1.548165E-02,0.000000E+00,1.230469E+04,1.067792E+03,4.160521E-01,9.341684E-02,5.583614E+03,7.906745E+02,1.887970E-01,6.917384E-02,5.645103E+03,3.948706E+02,1.908618E-01,3.454693E-02,5.626577E+03,4.024280E+02,1.902354E-01,3.520817E-02,5.626093E+03,4.022643E+02,1.902191E-01,3.519385E-02,5.616990E+03,3.970244E+02,1.899113E-01,3.473538E-02,5.618408E+03,3.962739E+02,1.899592E-01,3.466971E-02,5.632798E+03,3.892519E+02,1.904457E-01,3.405532E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.004676E+04,1.049487E+03,3.397265E-01,9.181238E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.328448E+04,1.606352E+03,4.491870E-01,1.405334E-01,6.783637E+03,2.921372E+02,2.293726E-01,2.555725E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.715042E+04,1.859891E+03,5.799007E-01,1.627153E-01,1.711787E+04,1.913485E+03,5.788002E-01,1.674043E-01,1.702485E+04,1.914953E+03,5.756549E-01,1.675327E-01,1.704197E+04,1.901142E+03,5.762338E-01,1.663243E-01,1.704858E+04,1.898240E+03,5.764574E-01,1.660704E-01,1.129248E+04,1.233314E+03,3.818287E-01,1.078982E-01,1.457836E+04,1.259188E+03,4.929391E-01,1.101598E-01
01:45:00,5.558523E+02,0.000000E+00,1.603232E-02,0.000000E+00,1.230905E+04,1.042647E+03,4.161995E-01,9.121686E-02,5.585064E+03,7.774858E+02,1.888460E-01,6.801994E-02,5.646031E+03,3.834076E+02,1.908932E-01,3.354397E-02,5.627516E+03,3.910497E+02,1.902672E-01,3.421263E-02,5.626993E+03,3.908712E+02,1.902495E-01,3.419701E-02,5.617929E+03,3.856042E+02,1.899430E-01,3.373617E-02,5.619349E+03,3.848529E+02,1.899910E-01,3.367043E-02,5.633698E+03,3.777577E+02,1.904762E-01,3.304963E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.005118E+04,1.023303E+03,3.398761E-01,8.952165E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.328692E+04,1.575923E+03,4.492698E-01,1.378712E-01,6.786088E+03,2.798390E+02,2.294555E-01,2.448133E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.715481E+04,1.822936E+03,5.800490E-01,1.594821E-01,1.712346E+04,1.877044E+03,5.789892E-01,1.642160E-01,1.702908E+04,1.878397E+03,5.757978E-01,1.643344E-01,1.704758E+04,1.864348E+03,5.764233E-01,1.631052E-01,1.705420E+04,1.861428E+03,5.766473E-01,1.628497E-01,1.129530E+04,1.208451E+03,3.819238E-01,1.057230E-01,1.457988E+04,1.228078E+03,4.929904E-01,1.074380E-01
01:50:00,5.744243E+02,0.000000E+00,1.656798E-02,0.000000E+00,1.231333E+04,1.017860E+03,4.163442E-01,8.904831E-02,5.586486E+03,7.644899E+02,1.888941E-01,6.688291E-02,5.646942E+03,3.721234E+02,1.909240E-01,3.255667E-02,5.628437E+03,3.798475E+02,1.902983E-01,3.323249E-02,5.627875E+03,3.796546E+02,1.902793E-01,3.321561E-02,5.618850E+03,3.743667E+02,1.899742E-01,3.275294E-02,5.620272E+03,3.736148E+02,1.900223E-01,3.268716E-02,5.634581E+03,3.664494E+02,1.905060E-01,3.206022E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.005554E+04,9.975031E+02,3.400236E-01,8.726455E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.328930E+04,1.545935E+03,4.493502E-01,1.352476E-01,6.788506E+03,2.677471E+02,2.295372E-01,2.342346E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.715911E+04,1.786513E+03,5.801946E-01,1.562954E-01,1.712895E+04,1.841112E+03,5.791748E-01,1.610724E-01,1.703322E+04,1.842358E+03,5.759380E-01,1.611813E-01,1.705309E+04,1.828092E+03,5.766095E-01,1.599332E-01,1.705972E+04,1.825157E+03,5.768339E-01,1.596763E-01,1.129806E+04,1.183964E+03,3.820172E-01,1.035806E-01,1.458138E+04,1.197446E+03,4.930410E-01,1.047581E-01
01:55:00,5.925032E+02,0.000000E+00,1.708941E-02,0.000000E+00,1.231753E+04,9.934290E+02,4.164863E-01,8.691085E-02,5.587882E+03,7.516841E+02,1.889413E-01,6.576252E-02,5.647836E+03,3.610150E+02,1.909542E-01,3.158475E-02,5.629341E+03,3.688182E+02,1.903289E-01,3.226748E-02,5.628741E+03,3.686114E+02,1.903086E-01,3.224939E-02,5.619754E+03,3.633088E+02,1.900047E-01,3.178544E-02,5.621178E+03,3.625565E+02,1.900529E-01,3.171962E-02,5.635448E+03,3.553237E+02,1.905353E-01,3.108679E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.005985E+04,9.720839E+02,3.401690E-01,8.504075E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.329162E+04,1.516382E+03,4.494286E-01,1.326620E-01,6.790891E+03,2.558616E+02,2.296179E-01,2.238364E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.716334E+04,1.750614E+03,5.803376E-01,1.531547E-01,1.713435E+04,1.805686E+03,5.793574E-01,1.579729E-01,1.703729E+04,1.806829E+03,5.760756E-01,1.580729E-01,1.705850E+04,1.792369E+03,5.767926E-01,1.568078E-01,1.706515E+04,1.789418E+03,5.770173E-01,1.565496E-01,1.130077E+04,1.159848E+03,3.821088E-01,1.014707E-01,1.458285E+04,1.167289E+03,4.930909E-01,1.021198E-01
02:00:00,6.101219E+02,0.000000E+00,1.759757E-02,0.000000E+00,1.232166E+04,9.693467E+02,4.166260E-01,8.480391E-02,5.589252E+03,7.390640E+02,1.889876E-01,6.465838E-02,5.648713E+03,3.500784E+02,1.909838E-01,3.062785E-02,5.630229E+03,3.579577E+02,1.903589E-01,3.131725E-02,5.629590E+03,3.577374E+02,1.903373E-01,3.129797E-02,5.620641E+03,3.524262E+02,1.900347E-01,3.083327E-02,5.622068E+03,3.516738E+02,1.900830E-01,3.076744E-02,5.636298E+03,3.443766E+02,1.905641E-01,3.012898E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.006409E+04,9.470378E+02,3.403125E-01,8.284959E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.329388E+04,1.487256E+03,4.495049E-01,1.301138E-01,6.793246E+03,2.441813E+02,2.296975E-01,2.136178E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.716749E+04,1.715231E+03,5.804780E-01,1.500589E-01,1.713967E+04,1.770753E+03,5.795370E-01,1.549166E-01,1.704129E+04,1.771801E+03,5.762108E-01,1.550083E-01,1.706383E+04,1.757167E+03,5.769728E-01,1.537280E-01,1.707048E+04,1.754203E+03,5.771978E-01,1.534686E-01,1.130343E+04,1.136095E+03,3.821988E-01,9.939255E-02,1.458431E+04,1.137598E+03,4.931402E-01,9.952220E-02
02:05:00,6.273024E+02,0.000000E+00,1.809309E-02,0.000000E+00,1.232573E+04,9.457927E+02,4.167634E-01,8.274320E-02,5.590598E+03,7.267178E+02,1.890331E-01,6.357820E-02,5.649575E+03,3.394140E+02,1.910130E-01,2.969478E-02,5.631100E+03,3.473653E+02,1.903884E-01,3.039047E-02,5.630424E+03,3.471319E+02,1.903655E-01,3.037005E-02,5.621513E+03,3.418186E+02,1.900642E-01,2.990517E-02,5.622942E+03,3.410664E+02,1.901125E-01,2.983936E-02,5.637133E+03,3.337091E+02,1.905923E-01,2.919564E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.006828E+04,9.225023E+02,3.404542E-01,8.070311E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.329608E+04,1.458753E+03,4.495793E-01,1.276201E-01,6.795572E+03,2.328034E+02,2.297761E-01,2.036638E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.717158E+04,1.680623E+03,5.806161E-01,1.470311E-01,1.714489E+04,1.736568E+03,5.797138E-01,1.519257E-01,1.704522E+04,1.737526E+03,5.763436E-01,1.520095E-01,1.706907E+04,1.722741E+03,5.771500E-01,1.507160E-01,1.707574E+04,1.719764E+03,5.773754E-01,1.504556E-01,1.130605E+04,1.112879E+03,3.822872E-01,9.736139E-02,1.458575E+04,1.108583E+03,4.931889E-01,9.698376E-02
02:10:00,6.440716E+02,0.000000E+00,1.857675E-02,0.000000E+00,1.232973E+04,9.227150E+02,4.168986E-01,8.072415E-02,5.591920E+03,7.146188E+02,1.890778E-01,6.251965E-02,5.650421E+03,3.289909E+02,1.910416E-01,2.878283E-02,5.631957E+03,3.370106E+02,1.904173E-01,2.948450E-02,5.631244E+03,3.367647E+02,1.903932E-01,2.946299E-02,5.622370E+03,3.314553E+02,1.900932E-01,2.899844E-02,5.623801E+03,3.307036E+02,1.901416E-01,2.893267E-02,5.637953E+03,3.232898E+02,1.906200E-01,2.828401E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.007241E+04,8.984233E+02,3.405940E-01,7.859656E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.329823E+04,1.430815E+03,4.496520E-01,1.251759E-01,6.797869E+03,2.217039E+02,2.298538E-01,1.939534E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.717559E+04,1.646715E+03,5.807518E-01,1.440645E-01,1.715004E+04,1.703059E+03,5.798878E-01,1.489940E-01,1.704908E+04,1.703932E+03,5.764742E-01,1.490705E-01,1.707423E+04,1.689018E+03,5.773245E-01,1.477656E-01,1.708091E+04,1.686030E+03,5.775503E-01,1.475042E-01,1.130862E+04,1.090148E+03,3.823741E-01,9.537266E-02,1.458717E+04,1.080183E+03,4.932370E-01,9.449912E-02
02:15:00,6.604473E+02,0.000000E+00,1.904905E-02,0.000000E+00,1.233366E+04,9.001190E+02,4.170318E-01,7.874726E-02,5.593220E+03,7.027689E+02,1.891217E-01,6.148290E-02,5.651254E+03,3.188112E+02,1.910698E-01,2.789217E-02,5.632800E+03,3.268960E+02,1.904458E-01,2.859953E-02,5.632049E+03,3.266380E+02,1.904204E-01,2.857696E-02,5.623212E+03,3.213384E+02,1.901216E-01,2.811328E-02,5.624646E+03,3.205875E+02,1.901701E-01,2.804758E-02,5.638759E+03,3.131207E+02,1.906473E-01,2.739428E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.007650E+04,8.748021E+02,3.407321E-01,7.653006E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.330033E+04,1.403447E+03,4.497231E-01,1.227814E-01,6.800139E+03,2.108908E+02,2.299306E-01,1.844936E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.717954E+04,1.613515E+03,5.808854E-01,1.411598E-01,1.715511E+04,1.670234E+03,5.800592E-01,1.461222E-01,1.705288E+04,1.671029E+03,5.766026E-01,1.461917E-01,1.707932E+04,1.656004E+03,5.774964E-01,1.448772E-01,1.708600E+04,1.653006E+03,5.777225E-01,1.446149E-01,1.131114E+04,1.067906E+03,3.824595E-01,9.342674E-02,1.458858E+04,1.052405E+03,4.932846E-01,9.206890E-02
02:20:00,6.764517E+02,0.000000E+00,1.951065E-02,0.000000E+00,1.233754E+04,8.780063E+02,4.171629E-01,7.681264E-02,5.594498E+03,6.911678E+02,1.891650E-01,6.046791E-02,5.652073E+03,3.088752E+02,1.910974E-01,2.702283E-02,5.633628E+03,3.170215E+02,1.904738E-01,2.773558E-02,5.632841E+03,3.167520E+02,1.904472E-01,2.771200E-02,5.624040E+03,3.114683E+02,1.901497E-01,2.724971E-02,5.625477E+03,3.107185E+02,1.901982E-01,2.718411E-02,5.639552E+03,3.032023E+02,1.906741E-01,2.652650E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.008053E+04,8.516364E+02,3.408685E-01,7.450342E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.330239E+04,1.376648E+03,4.497927E-01,1.204368E-01,6.802383E+03,2.003719E+02,2.300064E-01,1.752911E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.718343E+04,1.581022E+03,5.810168E-01,1.383171E-01,1.716011E+04,1.638094E+03,5.802282E-01,1.433103E-01,1.705662E+04,1.638815E+03,5.767289E-01,1.433733E-01,1.708432E+04,1.623700E+03,5.776658E-01,1.420509E-01,1.709102E+04,1.620694E+03,5.778922E-01,1.417880E-01,1.131363E+04,1.046154E+03,3.825436E-01,9.152368E-02,1.458997E+04,1.025250E+03,4.933316E-01,8.969321E-02
02:25:00,6.920994E+02,0.000000E+00,1.996196E-02,0.000000E+00,1.234137E+04,8.563788E+02,4.172922E-01,7.492049E-02,5.595756E+03,6.798155E+02,1.892075E-01,5.947470E-02,5.652878E+03,2.991829E+02,1.911247E-01,2.617482E-02,5.634444E+03,3.073874E+02,1.905014E-01,2.689266E-02,5.633620E+03,3.071066E+02,1.904736E-01,2.686810E-02,5.624856E+03,3.018451E+02,1.901772E-01,2.640775E-02,5.626294E+03,3.010967E+02,1.902259E-01,2.634227E-02,5.640332E+03,2.935351E+02,1.907005E-01,2.568068E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.008452E+04,8.289260E+02,3.410033E-01,7.251662E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.330441E+04,1.350419E+03,4.498608E-01,1.181420E-01,6.804602E+03,1.901625E+02,2.300815E-01,1.663594E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.718726E+04,1.549239E+03,5.811462E-01,1.355364E-01,1.716503E+04,1.606641E+03,5.803946E-01,1.405585E-01,1.706029E+04,1.607293E+03,5.768533E-01,1.406155E-01,1.708926E+04,1.592107E+03,5.778327E-01,1.392869E-01,1.709597E+04,1.589095E+03,5.780595E-01,1.390234E-01,1.131608E+04,1.024893E+03,3.826263E-01,8.966356E-02,1.459135E+04,9.987221E+02,4.933780E-01,8.737235E-02
02:30:00,7.074087E+02,0.000000E+00,2.040351E-02,0.000000E+00,1.234513E+04,8.352364E+02,4.174197E-01,7.307077E-02,5.596994E+03,6.687110E+02,1.892493E-01,5.850316E-02,5.653671E+03,2.897337E+02,1.911515E-01,2.534808E-02,5.635246E+03,2.979927E+02,1.905285E-01,2.607069E-02,5.634387E+03,2.977012E+02,1.904995E-01,2.604519E-02,5.625658E+03,2.924684E+02,1.902043E-01,2.558735E-02,5.627099E+03,2.917218E+02,1.902531E-01,2.552203E-02,5.641099E+03,2.841187E+02,1.907264E-01,2.485681E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.008846E+04,8.066683E+02,3.411365E-01,7.056942E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.330638E+04,1.324757E+03,4.499276E-01,1.158970E-01,6.806796E+03,1.802638E+02,2.301557E-01,1.576996E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.719103E+04,1.518164E+03,5.812737E-01,1.328176E-01,1.716989E+04,1.575872E+03,5.805588E-01,1.378666E-01,1.706391E+04,1.576459E+03,5.769757E-01,1.379179E-01,1.709413E+04,1.561225E+03,5.779973E-01,1.365850E-01,1.710085E+04,1.558207E+03,5.782245E-01,1.363210E-01,1.131849E+04,1.004122E+03,3.827078E-01,8.784632E-02,1.459270E+04,9.728205E+02,4.934240E-01,8.510630E-02
02:35:00,7.223919E+02,0.000000E+00,2.083565E-02,0.000000E+00,1.234885E+04,8.143988E+02,4.175454E-01,7.124772E-02,5.598213E+03,6.577636E+02,1.892906E-01,5.754537E-02,5.654452E+03,2.804243E+02,1.911779E-01,2.453359E-02,5.636037E+03,2.887356E+02,1.905553E-01,2.526076E-02,5.635141E+03,2.884337E+02,1.905250E-01,2.523435E-02,5.626448E+03,2.832361E+02,1.902311E-01,2.477959E-02,5.627891E+03,2.824915E+02,1.902798E-01,2.471445E-02,5.641854E+03,2.748499E+02,1.907519E-01,2.404587E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.009236E+04,7.847221E+02,3.412683E-01,6.864947E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.330832E+04,1.299462E+03,4.499931E-01,1.136839E-01,6.808967E+03,1.705450E+02,2.302291E-01,1.491971E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.719474E+04,1.487531E+03,5.813993E-01,1.301376E-01,1.717467E+04,1.545531E+03,5.807207E-01,1.352120E-01,1.706748E+04,1.546057E+03,5.770963E-01,1.352580E-01,1.709893E+04,1.530792E+03,5.781596E-01,1.339225E-01,1.710566E+04,1.527771E+03,5.783872E-01,1.336581E-01,1.132086E+04,9.836654E+02,3.827880E-01,8.605657E-02,1.459405E+04,9.473369E+02,4.934695E-01,8.287684E-02
02:40:00,7.370643E+02,0.000000E+00,2.125882E-02,0.000000E+00,1.235252E+04,7.939131E+02,4.176694E-01,6.945548E-02,5.599414E+03,6.469951E+02,1.893312E-01,5.660324E-02,5.655221E+03,2.712818E+02,1.912039E-01,2.373369E-02,5.636815E+03,2.796421E+02,1.905816E-01,2.446515E-02,5.635884E+03,2.793303E+02,1.905501E-01,2.443787E-02,5.627226E+03,2.741751E+02,1.902574E-01,2.398683E-02,5.628672E+03,2.734330E+02,1.903062E-01,2.392190E-02,5.642598E+03,2.657571E+02,1.907771E-01,2.325032E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.009621E+04,7.631328E+02,3.413986E-01,6.676074E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.331022E+04,1.274583E+03,4.500574E-01,1.115073E-01,6.811116E+03,1.610197E+02,2.303017E-01,1.408639E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.719840E+04,1.457405E+03,5.815230E-01,1.275019E-01,1.717940E+04,1.515677E+03,5.808805E-01,1.326001E-01,1.707099E+04,1.516146E+03,5.772151E-01,1.326411E-01,1.710367E+04,1.500873E+03,5.783198E-01,1.313049E-01,1.711041E+04,1.497849E+03,5.785477E-01,1.310403E-01,1.132320E+04,9.635680E+02,3.828671E-01,8.429827E-02,1.459538E+04,9.223273E+02,4.935145E-01,8.068884E-02
02:45:00,7.514363E+02,0.000000E+00,2.167333E-02,0.000000E+00,1.235614E+04,7.737751E+02,4.177919E-01,6.769364E-02,5.600597E+03,6.364019E+02,1.893712E-01,5.567644E-02,5.655978E+03,2.623022E+02,1.912295E-01,2.294805E-02,5.637582E+03,2.707080E+02,1.906075E-01,2.368349E-02,5.636616E+03,2.703866E+02,1.905749E-01,2.365537E-02,5.627993E+03,2.652821E+02,1.902833E-01,2.320876E-02,5.629441E+03,2.645429E+02,1.903322E-01,2.314409E-02,5.643331E+03,2.568375E+02,1.908019E-01,2.246993E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.010002E+04,7.418963E+02,3.415275E-01,6.490289E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.331209E+04,1.250111E+03,4.501206E-01,1.093663E-01,6.813242E+03,1.516747E+02,2.303736E-01,1.326885E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.720201E+04,1.427778E+03,5.816450E-01,1.249099E-01,1.718406E+04,1.486299E+03,5.810382E-01,1.300299E-01,1.707446E+04,1.486716E+03,5.773322E-01,1.300663E-01,1.710834E+04,1.471457E+03,5.784778E-01,1.287314E-01,1.711509E+04,1.468432E+03,5.787061E-01,1.284667E-01,1.132550E+04,9.438254E+02,3.829449E-01,8.257102E-02,1.459670E+04,8.977894E+02,4.935590E-01,7.854210E-02
02:50:00,7.655206E+02,0.000000E+00,2.207955E-02,0.000000E+00,1.235972E+04,7.539814E+02,4.179128E-01,6.596193E-02,5.601763E+03,6.259803E+02,1.894106E-01,5.476465E-02,5.656725E+03,2.534823E+02,1.912547E-01,2.217638E-02,5.638338E+03,2.619299E+02,1.906331E-01,2.291548E-02,5.637338E+03,2.615994E+02,1.905992E-01,2.288656E-02,5.628749E+03,2.565546E+02,1.903089E-01,2.244518E-02,5.630199E+03,2.558188E+02,1.903579E-01,2.238080E-02,5.644053E+03,2.480898E+02,1.908263E-01,2.170458E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.010379E+04,7.210076E+02,3.416550E-01,6.307546E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.331392E+04,1.226041E+03,4.501826E-01,1.072604E-01,6.815348E+03,1.424967E+02,2.304448E-01,1.246592E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.720557E+04,1.398640E+03,5.817654E-01,1.223606E-01,1.718867E+04,1.457389E+03,5.811938E-01,1.275005E-01,1.707787E+04,1.457756E+03,5.774476E-01,1.275326E-01,1.711296E+04,1.442537E+03,5.786339E-01,1.262012E-01,1.711972E+04,1.439512E+03,5.788625E-01,1.259365E-01,1.132777E+04,9.244338E+02,3.830217E-01,8.087447E-02,1.459800E+04,8.737225E+02,4.936031E-01,7.643658E-02
02:55:00,7.793262E+02,0.000000E+00,2.247772E-02,0.000000E+00,1.236325E+04,7.345347E+02,4.180323E-01,6.426058E-02,5.602912E+03,6.157291E+02,1.894494E-01,5.386778E-02,5.657461E+03,2.448210E+02,1.912796E-01,2.141859E-02,5.639084E+03,2.533065E+02,1.906583E-01,2.216100E-02,5.638048E+03,2.529673E+02,1.906233E-01,2.213132E-02,5.629494E+03,2.479927E+02,1.903341E-01,2.169609E-02,5.630946E+03,2.472612E+02,1.903831E-01,2.163209E-02,5.644764E+03,2.395158E+02,1.908503E-01,2.095443E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.010753E+04,7.004655E+02,3.417813E-01,6.127835E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.331573E+04,1.202370E+03,4.502436E-01,1.051895E-01,6.817433E+03,1.334705E+02,2.305153E-01,1.167628E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.720908E+04,1.369989E+03,5.818840E-01,1.198540E-01,1.719321E+04,1.428943E+03,5.813475E-01,1.250118E-01,1.708124E+04,1.429264E+03,5.775614E-01,1.250399E-01,1.711751E+04,1.414112E+03,5.787879E-01,1.237142E-01,1.712428E+04,1.411089E+03,5.790169E-01,1.234498E-01,1.133001E+04,9.053953E+02,3.830974E-01,7.920882E-02,1.459930E+04,8.501361E+02,4.936468E-01,7.437310E-02
03:00:00,7.928639E+02,0.000000E+00,2.286817E-02,0.000000E+00,1.236674E+04,7.154393E+02,4.181503E-01,6.258996E-02,5.604045E+03,6.056466E+02,1.894878E-01,5.298567E-02,5.658187E+03,2.363174E+02,1.913042E-01,2.067460E-02,5.639819E+03,2.448364E+02,1.906831E-01,2.141994E-02,5.638749E+03,2.444889E+02,1.906470E-01,2.138954E-02,5.630229E+03,2.395975E+02,1.903589E-01,2.096158E-02,5.631683E+03,2.388711E+02,1.904081E-01,2.089803E-02,5.645466E+03,2.311205E+02,1.908740E-01,2.021992E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.011122E+04,6.802672E+02,3.419062E-01,5.951133E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.331751E+04,1.179096E+03,4.503037E-01,1.031533E-01,6.819498E+03,1.245969E+02,2.305851E-01,1.089999E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.721254E+04,1.341821E+03,5.820011E-01,1.173896E-01,1.719770E+04,1.400956E+03,5.814993E-01,1.225633E-01,1.708456E+04,1.401234E+03,5.776737E-01,1.225876E-01,1.712201E+04,1.386178E+03,5.789401E-01,1.212704E-01,1.712880E+04,1.383160E+03,5.791694E-01,1.210063E-01,1.133222E+04,8.867130E+02,3.831721E-01,7.757434E-02,1.460058E+04,8.270465E+02,4.936901E-01,7.235308E-02
