Time,BATH_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],BATH_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],BATH_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],BATH_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],CAFETERIA_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],CAFETERIA_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],CAFETERIA_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],CAFETERIA_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],COMPUTER_CLASS_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],COMPUTER_CLASS_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],COMPUTER_CLASS_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],COMPUTER_CLASS_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],CORNER_CLASS_1_POD_1_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],CORNER_CLASS_1_POD_1_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],CORNER_CLASS_1_POD_1_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],CORNER_CLASS_1_POD_1_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],CORNER_CLASS_1_POD_2_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],CORNER_CLASS_1_POD_2_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],CORNER_CLASS_1_POD_2_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],CORNER_CLASS_1_POD_2_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],CORNER_CLASS_1_POD_3_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],CORNER_CLASS_1_POD_3_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],CORNER_CLASS_1_POD_3_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],CORNER_CLASS_1_POD_3_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],CORNER_CLASS_2_POD_1_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],CORNER_CLASS_2_POD_1_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],CORNER_CLASS_2_POD_1_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],CORNER_CLASS_2_POD_1_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],CORNER_CLASS_2_POD_2_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],CORNER_CLASS_2_POD_2_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],CORNER_CLASS_2_POD_2_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],CORNER_CLASS_2_POD_2_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],CORNER_CLASS_2_POD_3_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],CORNER_CLASS_2_POD_3_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],CORNER_CLASS_2_POD_3_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],CORNER_CLASS_2_POD_3_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],CORRIDOR_POD_1_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],CORRIDOR_POD_1_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],CORRIDOR_POD_1_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],CORRIDOR_POD_1_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],CORRIDOR_POD_2_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],CORRIDOR_POD_2_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],CORRIDOR_POD_2_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],CORRIDOR_POD_2_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],CORRIDOR_POD_3_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],CORRIDOR_POD_3_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],CORRIDOR_POD_3_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],CORRIDOR_POD_3_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],GYM_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],GYM_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],GYM_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],GYM_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],KITCHEN_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],KITCHEN_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],KITCHEN_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],KITCHEN_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],LIBRARY_MEDIA_CENTER_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],LIBRARY_MEDIA_CENTER_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],LIBRARY_MEDIA_CENTER_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],LIBRARY_MEDIA_CENTER_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],LOBBY_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],LOBBY_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],LOBBY_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],LOBBY_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],MAIN_CORRIDOR_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],MAIN_CORRIDOR_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],MAIN_CORRIDOR_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],MAIN_CORRIDOR_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],MECH_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],MECH_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],MECH_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],MECH_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],MULT_CLASS_1_POD_1_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],MULT_CLASS_1_POD_1_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],MULT_CLASS_1_POD_1_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],MULT_CLASS_1_POD_1_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],MULT_CLASS_1_POD_2_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],MULT_CLASS_1_POD_2_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],MULT_CLASS_1_POD_2_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],MULT_CLASS_1_POD_2_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],MULT_CLASS_1_POD_3_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],MULT_CLASS_1_POD_3_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],MULT_CLASS_1_POD_3_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],MULT_CLASS_1_POD_3_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],MULT_CLASS_2_POD_1_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],MULT_CLASS_2_POD_1_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],MULT_CLASS_2_POD_1_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],MULT_CLASS_2_POD_1_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],MULT_CLASS_2_POD_2_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],MULT_CLASS_2_POD_2_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],MULT_CLASS_2_POD_2_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],MULT_CLASS_2_POD_2_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],MULT_CLASS_2_POD_3_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],MULT_CLASS_2_POD_3_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],MULT_CLASS_2_POD_3_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],MULT_CLASS_2_POD_3_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],OFFICES_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],OFFICES_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],OFFICES_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],OFFICES_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s]
03:05:00,8.061414E+02,0.000000E+00,2.325111E-02,0.000000E+00,1.237019E+04,6.967105E+02,4.182670E-01,6.095143E-02,5.605163E+03,5.957330E+02,1.895256E-01,5.211834E-02,5.658902E+03,2.279719E+02,1.913284E-01,1.994444E-02,5.640544E+03,2.365195E+02,1.907077E-01,2.069228E-02,5.639440E+03,2.361644E+02,1.906703E-01,2.066121E-02,5.630954E+03,2.313730E+02,1.903834E-01,2.024201E-02,5.632410E+03,2.306537E+02,1.904326E-01,2.017907E-02,5.646157E+03,2.229153E+02,1.908974E-01,1.950204E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.011488E+04,6.604134E+02,3.420299E-01,5.777444E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.331925E+04,1.156222E+03,4.503628E-01,1.011521E-01,6.821544E+03,1.159229E+02,2.306543E-01,1.014115E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.721596E+04,1.314139E+03,5.821167E-01,1.149678E-01,1.720214E+04,1.373429E+03,5.816493E-01,1.201549E-01,1.708783E+04,1.373667E+03,5.777845E-01,1.201758E-01,1.712646E+04,1.358741E+03,5.790904E-01,1.188700E-01,1.713325E+04,1.355731E+03,5.793201E-01,1.186066E-01,1.133440E+04,8.683989E+02,3.832458E-01,7.597206E-02,1.460185E+04,8.044976E+02,4.937330E-01,7.038037E-02
03:10:00,8.191680E+02,0.000000E+00,2.362682E-02,0.000000E+00,1.237360E+04,6.783490E+02,4.183823E-01,5.934503E-02,5.606266E+03,5.859880E+02,1.895628E-01,5.126575E-02,5.659609E+03,2.197850E+02,1.913522E-01,1.922816E-02,5.641260E+03,2.283558E+02,1.907319E-01,1.997803E-02,5.640122E+03,2.279934E+02,1.906934E-01,1.994633E-02,5.631669E+03,2.233303E+02,1.904076E-01,1.953835E-02,5.633128E+03,2.226266E+02,1.904569E-01,1.947678E-02,5.646840E+03,2.148675E+02,1.909205E-01,1.879793E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.011850E+04,6.409036E+02,3.421524E-01,5.606765E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.332097E+04,1.133751E+03,4.504209E-01,9.918615E-02,6.823571E+03,1.074919E+02,2.307229E-01,9.403581E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.721933E+04,1.286942E+03,5.822308E-01,1.125883E-01,1.720652E+04,1.346358E+03,5.817975E-01,1.177866E-01,1.709107E+04,1.346560E+03,5.778938E-01,1.178043E-01,1.713085E+04,1.331805E+03,5.792390E-01,1.165133E-01,1.713766E+04,1.328806E+03,5.794690E-01,1.162509E-01,1.133655E+04,8.504860E+02,3.833185E-01,7.440490E-02,1.460310E+04,7.823857E+02,4.937755E-01,6.844589E-02
03:15:00,8.319501E+02,0.000000E+00,2.399548E-02,0.000000E+00,1.237698E+04,6.603191E+02,4.184963E-01,5.776764E-02,5.607355E+03,5.764133E+02,1.895996E-01,5.042806E-02,5.660306E+03,2.117592E+02,1.913758E-01,1.852598E-02,5.641966E+03,2.203466E+02,1.907557E-01,1.927730E-02,5.640794E+03,2.199776E+02,1.907161E-01,1.924502E-02,5.632375E+03,2.154566E+02,1.904314E-01,1.884947E-02,5.633836E+03,2.147557E+02,1.904808E-01,1.878815E-02,5.647513E+03,2.069710E+02,1.909433E-01,1.810706E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.012209E+04,6.217414E+02,3.422737E-01,5.439127E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.332267E+04,1.111699E+03,4.504782E-01,9.725690E-02,6.825580E+03,9.914026E+01,2.307908E-01,8.672957E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.722266E+04,1.260236E+03,5.823434E-01,1.102519E-01,1.721085E+04,1.319747E+03,5.819440E-01,1.154584E-01,1.709426E+04,1.319915E+03,5.780017E-01,1.154731E-01,1.713519E+04,1.305382E+03,5.793857E-01,1.142016E-01,1.714201E+04,1.302399E+03,5.796161E-01,1.139406E-01,1.133867E+04,8.329187E+02,3.833902E-01,7.286797E-02,1.460435E+04,7.606930E+02,4.938176E-01,6.654809E-02
03:20:00,8.444961E+02,0.000000E+00,2.435732E-02,0.000000E+00,1.238031E+04,6.426225E+02,4.186090E-01,5.621942E-02,5.608429E+03,5.670112E+02,1.896360E-01,4.960549E-02,5.660994E+03,2.038979E+02,1.913991E-01,1.783820E-02,5.642663E+03,2.124934E+02,1.907793E-01,1.859022E-02,5.641458E+03,2.121186E+02,1.907386E-01,1.855743E-02,5.633071E+03,2.077353E+02,1.904550E-01,1.817393E-02,5.634535E+03,2.070360E+02,1.905045E-01,1.811275E-02,5.648177E+03,1.992188E+02,1.909657E-01,1.742882E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.012565E+04,6.029315E+02,3.423939E-01,5.274571E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.332434E+04,1.090048E+03,4.505347E-01,9.536272E-02,6.827572E+03,9.079232E+01,2.308581E-01,7.942656E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.722595E+04,1.234025E+03,5.824546E-01,1.079588E-01,1.721513E+04,1.293595E+03,5.820888E-01,1.131704E-01,1.709741E+04,1.293732E+03,5.781082E-01,1.131824E-01,1.713949E+04,1.279493E+03,5.795309E-01,1.119366E-01,1.714631E+04,1.276538E+03,5.797616E-01,1.116781E-01,1.134076E+04,8.156577E+02,3.834611E-01,7.135784E-02,1.460558E+04,7.393941E+02,4.938594E-01,6.468473E-02
03:25:00,8.568114E+02,0.000000E+00,2.471251E-02,0.000000E+00,1.238361E+04,6.252156E+02,4.187206E-01,5.469654E-02,5.609489E+03,5.577888E+02,1.896718E-01,4.879862E-02,5.661673E+03,1.962086E+02,1.914220E-01,1.716546E-02,5.643351E+03,2.048002E+02,1.908026E-01,1.791714E-02,5.642113E+03,2.044205E+02,1.907607E-01,1.788392E-02,5.633759E+03,2.001620E+02,1.904783E-01,1.751135E-02,5.635224E+03,1.994629E+02,1.905278E-01,1.745018E-02,5.648833E+03,1.916087E+02,1.909879E-01,1.676302E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.012917E+04,5.844976E+02,3.425130E-01,5.113305E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.332598E+04,1.068773E+03,4.505904E-01,9.350136E-02,6.829546E+03,8.240565E+01,2.309249E-01,7.208968E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.722920E+04,1.208324E+03,5.825645E-01,1.057102E-01,1.721937E+04,1.267908E+03,5.822319E-01,1.109231E-01,1.710052E+04,1.268016E+03,5.782133E-01,1.109326E-01,1.714373E+04,1.254183E+03,5.796743E-01,1.097223E-01,1.715056E+04,1.251233E+03,5.799054E-01,1.094642E-01,1.134283E+04,7.986809E+02,3.835310E-01,6.987257E-02,1.460681E+04,7.184681E+02,4.939008E-01,6.285401E-02
03:30:00,8.689033E+02,0.000000E+00,2.506126E-02,0.000000E+00,1.238687E+04,6.080710E+02,4.188309E-01,5.319661E-02,5.610536E+03,5.487627E+02,1.897072E-01,4.800894E-02,5.662343E+03,1.887122E+02,1.914447E-01,1.650961E-02,5.644030E+03,1.972727E+02,1.908255E-01,1.725856E-02,5.642759E+03,1.968894E+02,1.907826E-01,1.722502E-02,5.634438E+03,1.927401E+02,1.905012E-01,1.686201E-02,5.635906E+03,1.920419E+02,1.905508E-01,1.680092E-02,5.649480E+03,1.841296E+02,1.910098E-01,1.610868E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.013266E+04,5.663928E+02,3.426310E-01,4.954918E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.332761E+04,1.047860E+03,4.506452E-01,9.167180E-02,6.831503E+03,7.394405E+01,2.309910E-01,6.468726E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.723241E+04,1.183152E+03,5.826730E-01,1.035080E-01,1.722355E+04,1.242688E+03,5.823735E-01,1.087167E-01,1.710359E+04,1.242771E+03,5.783172E-01,1.087239E-01,1.714792E+04,1.229331E+03,5.798162E-01,1.075481E-01,1.715477E+04,1.226383E+03,5.800476E-01,1.072902E-01,1.134488E+04,7.819644E+02,3.836001E-01,6.841008E-02,1.460802E+04,6.978872E+02,4.939419E-01,6.105348E-02
03:35:00,8.807766E+02,0.000000E+00,2.540370E-02,0.000000E+00,1.239010E+04,5.911597E+02,4.189401E-01,5.171709E-02,5.611571E+03,5.398905E+02,1.897422E-01,4.723272E-02,5.663005E+03,1.813857E+02,1.914671E-01,1.586861E-02,5.644701E+03,1.899242E+02,1.908482E-01,1.661564E-02,5.643397E+03,1.895404E+02,1.908041E-01,1.658206E-02,5.635109E+03,1.854389E+02,1.905239E-01,1.622323E-02,5.636579E+03,1.847356E+02,1.905736E-01,1.616169E-02,5.650119E+03,1.767450E+02,1.910314E-01,1.546260E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.013611E+04,5.486140E+02,3.427479E-01,4.799383E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.332921E+04,1.027305E+03,4.506994E-01,8.987346E-02,6.833444E+03,6.536653E+01,2.310567E-01,5.718346E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.723558E+04,1.158567E+03,5.827803E-01,1.013570E-01,1.722770E+04,1.217946E+03,5.825135E-01,1.065521E-01,1.710662E+04,1.218006E+03,5.784198E-01,1.065573E-01,1.715207E+04,1.204914E+03,5.799564E-01,1.054119E-01,1.715893E+04,1.201960E+03,5.801882E-01,1.051535E-01,1.134689E+04,7.654841E+02,3.836683E-01,6.696826E-02,1.460923E+04,6.776102E+02,4.939826E-01,5.927954E-02
03:40:00,8.924377E+02,0.000000E+00,2.574002E-02,0.000000E+00,1.239330E+04,5.744666E+02,4.190481E-01,5.025667E-02,5.612592E+03,5.311632E+02,1.897767E-01,4.646918E-02,5.663659E+03,1.742063E+02,1.914892E-01,1.524049E-02,5.645364E+03,1.827625E+02,1.908706E-01,1.598907E-02,5.644028E+03,1.823729E+02,1.908255E-01,1.595498E-02,5.635771E+03,1.782339E+02,1.905463E-01,1.559286E-02,5.637243E+03,1.775158E+02,1.905961E-01,1.553004E-02,5.650749E+03,1.694771E+02,1.910527E-01,1.482674E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.013954E+04,5.311515E+02,3.428638E-01,4.646615E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.333079E+04,1.007102E+03,4.507528E-01,8.810597E-02,6.835369E+03,5.661714E+01,2.311218E-01,4.952931E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.723872E+04,1.134446E+03,5.828862E-01,9.924681E-02,1.723179E+04,1.193695E+03,5.826520E-01,1.044303E-01,1.710962E+04,1.193736E+03,5.785212E-01,1.044340E-01,1.715618E+04,1.180898E+03,5.800952E-01,1.033108E-01,1.716304E+04,1.177932E+03,5.803273E-01,1.030513E-01,1.134889E+04,7.491937E+02,3.837357E-01,6.554305E-02,1.461042E+04,6.577474E+02,4.940230E-01,5.754183E-02
03:45:00,9.038907E+02,0.000000E+00,2.607034E-02,0.000000E+00,1.239646E+04,5.580211E+02,4.191551E-01,4.881790E-02,5.613601E+03,5.225703E+02,1.898109E-01,4.571740E-02,5.664306E+03,1.671581E+02,1.915110E-01,1.462385E-02,5.646019E+03,1.757433E+02,1.908928E-01,1.537496E-02,5.644650E+03,1.753469E+02,1.908465E-01,1.534028E-02,5.636426E+03,1.711300E+02,1.905684E-01,1.497135E-02,5.637900E+03,1.704092E+02,1.906183E-01,1.490829E-02,5.651373E+03,1.623264E+02,1.910738E-01,1.420113E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.014294E+04,5.139993E+02,3.429787E-01,4.496562E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.333235E+04,9.872339E+02,4.508055E-01,8.636774E-02,6.837278E+03,4.784622E+01,2.311863E-01,4.185635E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.724182E+04,1.110775E+03,5.829910E-01,9.717586E-02,1.723584E+04,1.169961E+03,5.827890E-01,1.023539E-01,1.711258E+04,1.169990E+03,5.786213E-01,1.023565E-01,1.716024E+04,1.157257E+03,5.802325E-01,1.012425E-01,1.716711E+04,1.154269E+03,5.804649E-01,1.009811E-01,1.135086E+04,7.331440E+02,3.838023E-01,6.413889E-02,1.461161E+04,6.383511E+02,4.940631E-01,5.584494E-02
03:50:00,9.151413E+02,0.000000E+00,2.639482E-02,0.000000E+00,1.239959E+04,5.418150E+02,4.192610E-01,4.740008E-02,5.614598E+03,5.141002E+02,1.898446E-01,4.497636E-02,5.664944E+03,1.602285E+02,1.915326E-01,1.401759E-02,5.646666E+03,1.688547E+02,1.909147E-01,1.477229E-02,5.645265E+03,1.684502E+02,1.908673E-01,1.473690E-02,5.637073E+03,1.641383E+02,1.905903E-01,1.435965E-02,5.638549E+03,1.634155E+02,1.906402E-01,1.429642E-02,5.651988E+03,1.552970E+02,1.910946E-01,1.358614E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.014631E+04,4.971485E+02,3.430925E-01,4.349147E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.333389E+04,9.676739E+02,4.508575E-01,8.465649E-02,6.839172E+03,3.912088E+01,2.312503E-01,3.422329E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.724488E+04,1.087526E+03,5.830945E-01,9.514190E-02,1.723985E+04,1.146780E+03,5.829245E-01,1.003259E-01,1.711551E+04,1.146785E+03,5.787203E-01,1.003263E-01,1.716425E+04,1.133953E+03,5.803683E-01,9.920364E-02,1.717114E+04,1.130930E+03,5.806011E-01,9.893918E-02,1.135280E+04,7.173695E+02,3.838681E-01,6.275882E-02,1.461278E+04,6.195471E+02,4.941029E-01,5.419987E-02
03:55:00,9.261932E+02,0.000000E+00,2.671356E-02,0.000000E+00,1.240269E+04,5.258969E+02,4.193658E-01,4.600746E-02,5.615583E+03,5.057405E+02,1.898779E-01,4.424498E-02,5.665575E+03,1.534065E+02,1.915540E-01,1.342074E-02,5.647306E+03,1.620867E+02,1.909363E-01,1.418016E-02,5.645873E+03,1.616726E+02,1.908878E-01,1.414394E-02,5.637712E+03,1.572666E+02,1.906119E-01,1.375846E-02,5.639190E+03,1.565433E+02,1.906619E-01,1.369518E-02,5.652596E+03,1.484083E+02,1.911151E-01,1.298346E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.014965E+04,4.805802E+02,3.432054E-01,4.204202E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.333540E+04,9.484364E+02,4.509089E-01,8.297345E-02,6.841051E+03,3.047156E+01,2.313139E-01,2.665676E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.724790E+04,1.064680E+03,5.831968E-01,9.314313E-02,1.724382E+04,1.124059E+03,5.830587E-01,9.833803E-02,1.711841E+04,1.124038E+03,5.788182E-01,9.833621E-02,1.716823E+04,1.110941E+03,5.805027E-01,9.719039E-02,1.717512E+04,1.107904E+03,5.807358E-01,9.692467E-02,1.135473E+04,7.019010E+02,3.839331E-01,6.140551E-02,1.461395E+04,6.007241E+02,4.941423E-01,5.255314E-02
04:00:00,9.370514E+02,0.000000E+00,2.702673E-02,0.000000E+00,1.240576E+04,5.103094E+02,4.194696E-01,4.464377E-02,5.616557E+03,4.974681E+02,1.899108E-01,4.352124E-02,5.666198E+03,1.466734E+02,1.915750E-01,1.283168E-02,5.647938E+03,1.554305E+02,1.909577E-01,1.359782E-02,5.646473E+03,1.550053E+02,1.909081E-01,1.356062E-02,5.638343E+03,1.504862E+02,1.906332E-01,1.316526E-02,5.639824E+03,1.497520E+02,1.906833E-01,1.310101E-02,5.653197E+03,1.415236E+02,1.911354E-01,1.238113E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.015296E+04,4.643466E+02,3.433174E-01,4.062185E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.333690E+04,9.295188E+02,4.509596E-01,8.131841E-02,6.842915E+03,2.177471E+01,2.313769E-01,1.904867E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.725090E+04,1.042211E+03,5.832980E-01,9.117733E-02,1.724775E+04,1.101780E+03,5.831914E-01,9.638896E-02,1.712127E+04,1.101729E+03,5.789149E-01,9.638445E-02,1.717216E+04,1.088347E+03,5.806357E-01,9.521366E-02,1.717906E+04,1.085297E+03,5.808691E-01,9.494689E-02,1.135663E+04,6.867883E+02,3.839974E-01,6.008335E-02,1.461511E+04,5.818595E+02,4.941815E-01,5.090277E-02
04:05:00,9.477191E+02,0.000000E+00,2.733440E-02,0.000000E+00,1.240880E+04,4.951990E+02,4.195725E-01,4.332182E-02,5.617520E+03,4.893926E+02,1.899434E-01,4.281473E-02,5.666815E+03,1.401155E+02,1.915959E-01,1.225794E-02,5.648563E+03,1.489605E+02,1.909788E-01,1.303177E-02,5.647067E+03,1.485213E+02,1.909282E-01,1.299335E-02,5.638968E+03,1.437809E+02,1.906544E-01,1.257861E-02,5.640450E+03,1.430392E+02,1.907045E-01,1.251373E-02,5.653791E+03,1.347090E+02,1.911555E-01,1.178493E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.015624E+04,4.485577E+02,3.434284E-01,3.924060E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.333839E+04,9.110770E+02,4.510097E-01,7.970499E-02,6.844765E+03,1.454600E+01,2.314395E-01,1.272492E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.725386E+04,1.020280E+03,5.833981E-01,8.925870E-02,1.725163E+04,1.080134E+03,5.833228E-01,9.449519E-02,1.712409E+04,1.080047E+03,5.790105E-01,9.448754E-02,1.717605E+04,1.066434E+03,5.807673E-01,9.329654E-02,1.718297E+04,1.063382E+03,5.810011E-01,9.302954E-02,1.135851E+04,6.720348E+02,3.840609E-01,5.879260E-02,1.461626E+04,5.630095E+02,4.942204E-01,4.925369E-02
04:10:00,9.582008E+02,0.000000E+00,2.763670E-02,0.000000E+00,1.241182E+04,4.802375E+02,4.196743E-01,4.201290E-02,5.618471E+03,4.815274E+02,1.899755E-01,4.212661E-02,5.667424E+03,1.336365E+02,1.916165E-01,1.169111E-02,5.649181E+03,1.425863E+02,1.909997E-01,1.247411E-02,5.647653E+03,1.421353E+02,1.909480E-01,1.243464E-02,5.639585E+03,1.371432E+02,1.906752E-01,1.199790E-02,5.641070E+03,1.363931E+02,1.907254E-01,1.193227E-02,5.654378E+03,1.279497E+02,1.911754E-01,1.119358E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.015950E+04,4.332810E+02,3.435385E-01,3.790414E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.333985E+04,8.931252E+02,4.510592E-01,7.813444E-02,6.846601E+03,8.770322E+00,2.315015E-01,7.672323E-04,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.725678E+04,9.990666E+02,5.834971E-01,8.740279E-02,1.725548E+04,1.059132E+03,5.834529E-01,9.265774E-02,1.712689E+04,1.059002E+03,5.791050E-01,9.264638E-02,1.717991E+04,1.045171E+03,5.808976E-01,9.143630E-02,1.718683E+04,1.042084E+03,5.811318E-01,9.116630E-02,1.136036E+04,6.574368E+02,3.841238E-01,5.751547E-02,1.461740E+04,5.441029E+02,4.942589E-01,4.759965E-02
04:15:00,9.684994E+02,0.000000E+00,2.793372E-02,0.000000E+00,1.241480E+04,4.653750E+02,4.197752E-01,4.071264E-02,5.619412E+03,4.738865E+02,1.900073E-01,4.145812E-02,5.668026E+03,1.272244E+02,1.916368E-01,1.113012E-02,5.649791E+03,1.362871E+02,1.910203E-01,1.192300E-02,5.648233E+03,1.358242E+02,1.909676E-01,1.188250E-02,5.640195E+03,1.305495E+02,1.906959E-01,1.142103E-02,5.641682E+03,1.297897E+02,1.907461E-01,1.135456E-02,5.654958E+03,1.212226E+02,1.911950E-01,1.060504E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.016272E+04,4.183408E+02,3.436477E-01,3.659713E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.334130E+04,8.756845E+02,4.511081E-01,7.660860E-02,6.848423E+03,4.435643E+00,2.315631E-01,3.880319E-04,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.725968E+04,9.784700E+02,5.835950E-01,8.560084E-02,1.725929E+04,1.038785E+03,5.835817E-01,9.087762E-02,1.712965E+04,1.038600E+03,5.791984E-01,9.086143E-02,1.718372E+04,1.024130E+03,5.810266E-01,8.959555E-02,1.719066E+04,1.021011E+03,5.812611E-01,8.932263E-02,1.136220E+04,6.429256E+02,3.841859E-01,5.624592E-02,1.461853E+04,5.250324E+02,4.942972E-01,4.593126E-02
04:20:00,9.786188E+02,0.000000E+00,2.822558E-02,0.000000E+00,1.241775E+04,4.505454E+02,4.198751E-01,3.941526E-02,5.620342E+03,4.664963E+02,1.900388E-01,4.081157E-02,5.668622E+03,1.208600E+02,1.916570E-01,1.057332E-02,5.650395E+03,1.300431E+02,1.910407E-01,1.137673E-02,5.648806E+03,1.295686E+02,1.909870E-01,1.133521E-02,5.640798E+03,1.239797E+02,1.907163E-01,1.084626E-02,5.642288E+03,1.232092E+02,1.907666E-01,1.077885E-02,5.655531E+03,1.145056E+02,1.912144E-01,1.001739E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.016593E+04,4.035320E+02,3.437560E-01,3.530163E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.334272E+04,8.588579E+02,4.511564E-01,7.513650E-02,6.850231E+03,1.518721E+00,2.316243E-01,1.328582E-04,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.726254E+04,9.581071E+02,5.836918E-01,8.381936E-02,1.726306E+04,1.018951E+03,5.837092E-01,8.914243E-02,1.713239E+04,1.018753E+03,5.792909E-01,8.912511E-02,1.718750E+04,1.003234E+03,5.811543E-01,8.776736E-02,1.719444E+04,1.000075E+03,5.813891E-01,8.749105E-02,1.136402E+04,6.284387E+02,3.842473E-01,5.497850E-02,1.461966E+04,5.056386E+02,4.943353E-01,4.423461E-02
04:25:00,9.885616E+02,0.000000E+00,2.851234E-02,0.000000E+00,1.242068E+04,4.356816E+02,4.199741E-01,3.811488E-02,5.621262E+03,4.592634E+02,1.900699E-01,4.017877E-02,5.669210E+03,1.145231E+02,1.916769E-01,1.001892E-02,5.650993E+03,1.238350E+02,1.910609E-01,1.083359E-02,5.649372E+03,1.233489E+02,1.910061E-01,1.079107E-02,5.641395E+03,1.174074E+02,1.907364E-01,1.027126E-02,5.642886E+03,1.166243E+02,1.907869E-01,1.020275E-02,5.656098E+03,1.077579E+02,1.912335E-01,9.427058E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.016910E+04,3.887807E+02,3.438634E-01,3.401113E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.334414E+04,8.423266E+02,4.512042E-01,7.369024E-02,6.852026E+03,0.000000E+00,2.316850E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.726538E+04,9.378937E+02,5.837876E-01,8.205094E-02,1.726679E+04,9.993293E+02,5.838354E-01,8.742578E-02,1.713509E+04,9.991197E+02,5.793823E-01,8.740744E-02,1.719124E+04,9.823800E+02,5.812808E-01,8.594291E-02,1.719819E+04,9.791779E+02,5.815159E-01,8.566277E-02,1.136581E+04,6.139098E+02,3.843081E-01,5.370741E-02,1.462078E+04,4.864946E+02,4.943730E-01,4.255979E-02
04:30:00,9.983312E+02,0.000000E+00,2.879410E-02,0.000000E+00,1.242358E+04,4.207136E+02,4.200722E-01,3.680540E-02,5.622172E+03,4.521104E+02,1.901006E-01,3.955297E-02,5.669793E+03,1.081918E+02,1.916966E-01,9.465021E-03,5.651584E+03,1.176445E+02,1.910809E-01,1.029200E-02,5.649932E+03,1.171468E+02,1.910251E-01,1.024846E-02,5.641985E+03,1.108371E+02,1.907564E-01,9.696449E-03,5.643479E+03,1.100492E+02,1.908069E-01,9.627517E-03,5.656658E+03,1.011036E+02,1.912525E-01,8.844895E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.017226E+04,3.740205E+02,3.439700E-01,3.271988E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.334553E+04,8.259445E+02,4.512514E-01,7.225702E-02,6.853808E+03,0.000000E+00,2.317452E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.726818E+04,9.177413E+02,5.838824E-01,8.028787E-02,1.727049E+04,9.798415E+02,5.839604E-01,8.572085E-02,1.713776E+04,9.796286E+02,5.794727E-01,8.570222E-02,1.719494E+04,9.614819E+02,5.814060E-01,8.411459E-02,1.720191E+04,9.582307E+02,5.816415E-01,8.383016E-02,1.136759E+04,5.992616E+02,3.843681E-01,5.242588E-02,1.462188E+04,4.675947E+02,4.944105E-01,4.090635E-02
04:35:00,1.007930E+03,0.000000E+00,2.907094E-02,0.000000E+00,1.242646E+04,4.054638E+02,4.201694E-01,3.547125E-02,5.623071E+03,4.449360E+02,1.901311E-01,3.892530E-02,5.670369E+03,1.017850E+02,1.917160E-01,8.904507E-03,5.652168E+03,1.113648E+02,1.911007E-01,9.742612E-03,5.650486E+03,1.108549E+02,1.910438E-01,9.698001E-03,5.642569E+03,1.042940E+02,1.907761E-01,9.124009E-03,5.644065E+03,1.035009E+02,1.908267E-01,9.054625E-03,5.657212E+03,9.448428E+01,1.912712E-01,8.265797E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.017538E+04,3.590932E+02,3.440758E-01,3.141400E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.334691E+04,8.094725E+02,4.512980E-01,7.081593E-02,6.855577E+03,0.000000E+00,2.318051E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.727095E+04,8.973539E+02,5.839761E-01,7.850424E-02,1.727415E+04,9.601960E+02,5.840843E-01,8.400212E-02,1.714041E+04,9.599867E+02,5.795621E-01,8.398381E-02,1.719861E+04,9.402250E+02,5.815300E-01,8.225489E-02,1.720558E+04,9.369165E+02,5.817658E-01,8.196543E-02,1.136935E+04,5.844608E+02,3.844276E-01,5.113100E-02,1.462299E+04,4.488443E+02,4.944478E-01,3.926598E-02
04:40:00,1.017361E+03,0.000000E+00,2.934293E-02,0.000000E+00,1.242931E+04,3.902359E+02,4.202657E-01,3.413903E-02,5.623961E+03,4.377048E+02,1.901612E-01,3.829264E-02,5.670939E+03,9.540647E+01,1.917353E-01,8.346477E-03,5.652746E+03,1.050627E+02,1.911202E-01,9.191268E-03,5.651033E+03,1.045432E+02,1.910623E-01,9.145816E-03,5.643146E+03,9.778305E+01,1.907956E-01,8.554393E-03,5.644644E+03,9.698594E+01,1.908463E-01,8.484657E-03,5.657760E+03,8.790978E+01,1.912897E-01,7.690622E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.017849E+04,3.438985E+02,3.441807E-01,3.008473E-02,1.408818E+00,0.000000E+00,4.064185E-05,0.000000E+00,1.334828E+04,7.928221E+02,4.513442E-01,6.935925E-02,6.857333E+03,0.000000E+00,2.318644E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.727370E+04,8.766095E+02,5.840689E-01,7.668937E-02,1.727778E+04,9.402947E+02,5.842069E-01,8.226101E-02,1.714302E+04,9.400956E+02,5.796506E-01,8.224359E-02,1.720224E+04,9.186077E+02,5.816528E-01,8.036365E-02,1.720923E+04,9.152736E+02,5.818890E-01,8.007195E-02,1.137109E+04,5.696872E+02,3.844863E-01,4.983850E-02,1.462408E+04,4.302819E+02,4.944847E-01,3.764207E-02
04:45:00,1.026626E+03,0.000000E+00,2.961013E-02,0.000000E+00,1.243213E+04,3.750485E+02,4.203612E-01,3.281036E-02,5.624841E+03,4.303858E+02,1.901909E-01,3.765232E-02,5.671502E+03,8.906941E+01,1.917544E-01,7.792074E-03,5.653318E+03,9.878796E+01,1.911396E-01,8.642310E-03,5.651575E+03,9.825923E+01,1.910806E-01,8.596054E-03,5.643718E+03,9.132063E+01,1.908150E-01,7.989023E-03,5.645217E+03,9.052035E+01,1.908657E-01,7.919009E-03,5.658302E+03,8.139400E+01,1.913081E-01,7.120586E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.018156E+04,3.285769E+02,3.442847E-01,2.874435E-02,6.831207E+00,0.000000E+00,1.970411E-04,0.000000E+00,1.334963E+04,7.759121E+02,4.513898E-01,6.787985E-02,6.859077E+03,0.000000E+00,2.319234E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.727641E+04,8.555634E+02,5.841607E-01,7.484811E-02,1.728137E+04,9.200331E+02,5.843283E-01,8.048838E-02,1.714561E+04,9.198529E+02,5.797381E-01,8.047261E-02,1.720584E+04,8.970161E+02,5.817745E-01,7.847465E-02,1.721283E+04,8.936552E+02,5.820109E-01,7.818062E-02,1.137281E+04,5.549790E+02,3.845445E-01,4.855173E-02,1.462516E+04,4.119590E+02,4.945214E-01,3.603910E-02
04:50:00,1.035727E+03,0.000000E+00,2.987263E-02,0.000000E+00,1.243493E+04,3.599411E+02,4.204557E-01,3.148868E-02,5.625712E+03,4.229393E+02,1.902204E-01,3.700084E-02,5.672060E+03,8.279489E+01,1.917732E-01,7.243144E-03,5.653884E+03,9.255975E+01,1.911587E-01,8.097429E-03,5.652111E+03,9.202217E+01,1.910987E-01,8.050398E-03,5.644283E+03,8.491888E+01,1.908341E-01,7.428961E-03,5.645785E+03,8.411611E+01,1.908848E-01,7.358730E-03,5.658838E+03,7.494800E+01,1.913262E-01,6.556657E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.018462E+04,3.133055E+02,3.443880E-01,2.740838E-02,1.446318E+01,0.000000E+00,4.171722E-04,0.000000E+00,1.335096E+04,7.586296E+02,4.514349E-01,6.636786E-02,6.860809E+03,0.000000E+00,2.319820E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.727910E+04,8.345737E+02,5.842516E-01,7.301178E-02,1.728493E+04,8.994642E+02,5.844487E-01,7.868886E-02,1.714817E+04,8.992743E+02,5.798247E-01,7.867224E-02,1.720940E+04,8.754959E+02,5.818949E-01,7.659192E-02,1.721641E+04,8.721130E+02,5.821317E-01,7.629595E-02,1.137451E+04,5.403720E+02,3.846020E-01,4.727381E-02,1.462624E+04,3.939346E+02,4.945579E-01,3.446226E-02
04:55:00,1.044667E+03,0.000000E+00,3.013046E-02,0.000000E+00,1.243769E+04,3.449406E+02,4.205492E-01,3.017636E-02,5.626574E+03,4.154442E+02,1.902495E-01,3.634509E-02,5.672611E+03,7.660007E+01,1.917919E-01,6.701189E-03,5.654444E+03,8.639684E+01,1.911776E-01,7.558263E-03,5.652641E+03,8.585036E+01,1.911167E-01,7.510453E-03,5.644842E+03,7.858730E+01,1.908530E-01,6.875041E-03,5.646346E+03,7.778263E+01,1.909038E-01,6.804645E-03,5.659369E+03,6.858111E+01,1.913441E-01,5.999651E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.018764E+04,2.981243E+02,3.444902E-01,2.608029E-02,2.416553E+01,0.000000E+00,6.970200E-04,0.000000E+00,1.335228E+04,7.412559E+02,4.514795E-01,6.484789E-02,6.862528E+03,0.000000E+00,2.320401E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.728176E+04,8.136900E+02,5.843416E-01,7.118474E-02,1.728845E+04,8.789289E+02,5.845678E-01,7.689229E-02,1.715071E+04,8.787315E+02,5.799104E-01,7.687501E-02,1.721293E+04,8.541011E+02,5.820143E-01,7.472015E-02,1.721995E+04,8.506996E+02,5.822514E-01,7.442256E-02,1.137619E+04,5.258915E+02,3.846589E-01,4.600696E-02,1.462731E+04,3.761984E+02,4.945941E-01,3.291063E-02
05:00:00,1.053447E+03,0.000000E+00,3.038369E-02,0.000000E+00,1.244042E+04,3.300689E+02,4.206414E-01,2.887532E-02,5.627426E+03,4.079656E+02,1.902783E-01,3.569081E-02,5.673157E+03,7.046897E+01,1.918103E-01,6.164811E-03,5.654998E+03,8.031141E+01,1.911963E-01,7.025876E-03,5.653165E+03,7.975764E+01,1.911344E-01,6.977429E-03,5.645395E+03,7.233441E+01,1.908717E-01,6.328008E-03,5.646901E+03,7.152837E+01,1.909226E-01,6.257491E-03,5.659893E+03,6.230234E+01,1.913618E-01,5.450357E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.019062E+04,2.830695E+02,3.445911E-01,2.476327E-02,3.582789E+01,0.000000E+00,1.033401E-03,0.000000E+00,1.335359E+04,7.239077E+02,4.515237E-01,6.333016E-02,6.864235E+03,0.000000E+00,2.320978E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.728439E+04,7.929721E+02,5.844306E-01,6.937220E-02,1.729194E+04,8.584790E+02,5.846859E-01,7.510319E-02,1.715322E+04,8.582704E+02,5.799952E-01,7.508493E-02,1.721643E+04,8.328731E+02,5.821325E-01,7.286298E-02,1.722345E+04,8.294556E+02,5.823700E-01,7.256399E-02,1.137786E+04,5.115584E+02,3.847153E-01,4.475300E-02,1.462838E+04,3.587599E+02,4.946301E-01,3.138504E-02
05:05:00,1.062069E+03,0.000000E+00,3.063235E-02,0.000000E+00,1.244310E+04,3.158995E+02,4.207320E-01,2.763571E-02,5.628270E+03,4.007990E+02,1.903068E-01,3.506381E-02,5.673697E+03,6.470942E+01,1.918286E-01,5.660938E-03,5.655546E+03,7.459534E+01,1.912149E-01,6.525804E-03,5.653683E+03,7.403507E+01,1.911519E-01,6.476789E-03,5.645942E+03,6.647630E+01,1.908902E-01,5.815512E-03,5.647451E+03,6.566943E+01,1.909412E-01,5.744923E-03,5.660412E+03,5.643098E+01,1.913794E-01,4.936706E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.019356E+04,2.685149E+02,3.446905E-01,2.348999E-02,4.938010E+01,0.000000E+00,1.424292E-03,0.000000E+00,1.335488E+04,7.072491E+02,4.515673E-01,6.187276E-02,6.865931E+03,0.000000E+00,2.321551E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.728700E+04,7.732821E+02,5.845187E-01,6.764959E-02,1.729540E+04,8.389770E+02,5.848029E-01,7.339701E-02,1.715570E+04,8.387549E+02,5.800791E-01,7.337758E-02,1.721989E+04,8.126551E+02,5.822496E-01,7.109418E-02,1.722693E+04,8.092245E+02,5.824874E-01,7.079404E-02,1.137951E+04,4.979314E+02,3.847710E-01,4.356083E-02,1.462944E+04,3.422842E+02,4.946658E-01,2.994369E-02
05:10:00,1.070534E+03,0.000000E+00,3.087650E-02,0.000000E+00,1.244572E+04,3.025025E+02,4.208208E-01,2.646368E-02,5.629104E+03,3.939875E+02,1.903351E-01,3.446788E-02,5.674232E+03,5.935035E+01,1.918466E-01,5.192103E-03,5.656088E+03,6.927804E+01,1.912332E-01,6.060621E-03,5.654196E+03,6.871215E+01,1.911693E-01,6.011114E-03,5.646484E+03,6.105435E+01,1.909085E-01,5.341176E-03,5.647994E+03,6.024713E+01,1.909596E-01,5.270556E-03,5.660925E+03,5.101889E+01,1.913967E-01,4.463234E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.019645E+04,2.545409E+02,3.447882E-01,2.226752E-02,6.333149E+01,0.000000E+00,1.826690E-03,0.000000E+00,1.335616E+04,6.913807E+02,4.516105E-01,6.048449E-02,6.867615E+03,0.000000E+00,2.322121E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.728958E+04,7.547419E+02,5.846059E-01,6.602757E-02,1.729883E+04,8.205429E+02,5.849188E-01,7.178427E-02,1.715815E+04,8.203056E+02,5.801621E-01,7.176351E-02,1.722332E+04,7.935517E+02,5.823657E-01,6.942288E-02,1.723037E+04,7.901106E+02,5.826038E-01,6.912183E-02,1.138114E+04,4.850790E+02,3.848262E-01,4.243643E-02,1.463049E+04,3.268610E+02,4.947013E-01,2.859441E-02
05:15:00,1.078844E+03,0.000000E+00,3.111615E-02,0.000000E+00,1.244829E+04,2.898841E+02,4.209076E-01,2.535976E-02,5.629930E+03,3.875384E+02,1.903630E-01,3.390367E-02,5.674761E+03,5.438581E+01,1.918645E-01,4.757785E-03,5.656625E+03,6.435410E+01,1.912514E-01,5.629851E-03,5.654704E+03,6.378347E+01,1.911864E-01,5.579930E-03,5.647020E+03,5.607551E+01,1.909266E-01,4.905606E-03,5.648533E+03,5.526908E+01,1.909778E-01,4.835056E-03,5.661433E+03,4.604691E+01,1.914139E-01,4.028268E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.019928E+04,2.411705E+02,3.448839E-01,2.109785E-02,7.502274E+01,0.000000E+00,2.163906E-03,0.000000E+00,1.335742E+04,6.763225E+02,4.516533E-01,5.916710E-02,6.869287E+03,0.000000E+00,2.322686E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.729213E+04,7.373885E+02,5.846923E-01,6.450939E-02,1.730223E+04,8.032030E+02,5.850336E-01,7.026726E-02,1.716058E+04,8.029485E+02,5.802443E-01,7.024499E-02,1.722672E+04,7.755749E+02,5.824806E-01,6.785015E-02,1.723378E+04,7.721256E+02,5.827191E-01,6.754839E-02,1.138275E+04,4.730089E+02,3.848807E-01,4.138045E-02,1.463153E+04,3.125369E+02,4.947366E-01,2.734130E-02
05:20:00,1.086999E+03,0.000000E+00,3.135135E-02,0.000000E+00,1.245079E+04,2.780582E+02,4.209922E-01,2.432518E-02,5.630747E+03,3.814624E+02,1.903906E-01,3.337210E-02,5.675284E+03,4.981206E+01,1.918822E-01,4.357655E-03,5.657157E+03,5.982184E+01,1.912693E-01,5.233350E-03,5.655206E+03,5.924741E+01,1.912034E-01,5.183096E-03,5.647551E+03,5.152574E+01,1.909446E-01,4.507574E-03,5.649065E+03,5.072139E+01,1.909958E-01,4.437207E-03,5.661935E+03,4.149448E+01,1.914309E-01,3.630006E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.020205E+04,2.284378E+02,3.449775E-01,1.998397E-02,8.619290E+01,0.000000E+00,2.486092E-03,0.000000E+00,1.335867E+04,6.621002E+02,4.516956E-01,5.792285E-02,6.870948E+03,0.000000E+00,2.323248E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.729466E+04,7.213066E+02,5.847778E-01,6.310245E-02,1.730559E+04,7.869963E+02,5.851474E-01,6.884939E-02,1.716299E+04,7.867221E+02,5.803256E-01,6.882541E-02,1.723009E+04,7.587495E+02,5.825946E-01,6.637816E-02,1.723716E+04,7.552943E+02,5.828334E-01,6.607588E-02,1.138435E+04,4.617383E+02,3.849348E-01,4.039444E-02,1.463256E+04,2.995034E+02,4.947716E-01,2.620108E-02
05:25:00,1.095000E+03,0.000000E+00,3.158210E-02,0.000000E+00,1.245323E+04,2.670395E+02,4.210747E-01,2.336122E-02,5.631556E+03,3.757686E+02,1.904180E-01,3.287396E-02,5.675802E+03,4.562604E+01,1.918997E-01,3.991448E-03,5.657683E+03,5.567708E+01,1.912871E-01,4.870748E-03,5.655703E+03,5.510007E+01,1.912202E-01,4.820269E-03,5.648076E+03,4.740852E+01,1.909623E-01,4.147385E-03,5.649592E+03,4.660523E+01,1.910136E-01,4.077110E-03,5.662432E+03,3.735584E+01,1.914477E-01,3.267946E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.020476E+04,2.163341E+02,3.450691E-01,1.892512E-02,9.693654E+01,0.000000E+00,2.795976E-03,0.000000E+00,1.335991E+04,6.487364E+02,4.517374E-01,5.675370E-02,6.872597E+03,0.000000E+00,2.323806E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.729716E+04,7.063876E+02,5.848624E-01,6.179725E-02,1.730893E+04,7.719708E+02,5.852602E-01,6.753486E-02,1.716537E+04,7.716717E+02,5.804061E-01,6.750870E-02,1.723343E+04,7.431012E+02,5.827074E-01,6.500915E-02,1.724050E+04,7.396422E+02,5.829466E-01,6.470654E-02,1.138593E+04,4.512884E+02,3.849882E-01,3.948022E-02,1.463359E+04,2.874051E+02,4.948064E-01,2.514269E-02
05:30:00,1.102847E+03,0.000000E+00,3.180841E-02,0.000000E+00,1.245561E+04,2.568441E+02,4.211552E-01,2.246929E-02,5.632357E+03,3.704662E+02,1.904450E-01,3.241006E-02,5.676315E+03,4.185915E+01,1.919171E-01,3.661908E-03,5.658203E+03,5.192096E+01,1.913047E-01,4.542149E-03,5.656194E+03,5.134091E+01,1.912368E-01,4.491403E-03,5.648596E+03,4.370618E+01,1.909799E-01,3.823492E-03,5.650114E+03,4.290421E+01,1.910312E-01,3.753333E-03,5.662924E+03,3.362417E+01,1.914643E-01,2.941489E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.020741E+04,2.048596E+02,3.451586E-01,1.792131E-02,1.073106E+02,0.000000E+00,3.095200E-03,0.000000E+00,1.336113E+04,6.362531E+02,4.517788E-01,5.566159E-02,6.874236E+03,0.000000E+00,2.324360E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.729964E+04,6.926365E+02,5.849462E-01,6.059421E-02,1.731223E+04,7.581698E+02,5.853719E-01,6.632747E-02,1.716772E+04,7.578566E+02,5.804858E-01,6.630007E-02,1.723674E+04,7.286598E+02,5.828193E-01,6.374573E-02,1.724382E+04,7.251989E+02,5.830587E-01,6.344295E-02,1.138749E+04,4.416916E+02,3.850411E-01,3.864064E-02,1.463461E+04,2.761307E+02,4.948410E-01,2.415637E-02
05:35:00,1.110540E+03,0.000000E+00,3.203028E-02,0.000000E+00,1.245794E+04,2.469321E+02,4.212338E-01,2.160215E-02,5.633149E+03,3.652845E+02,1.904718E-01,3.195673E-02,5.676822E+03,3.821285E+01,1.919342E-01,3.342919E-03,5.658719E+03,4.827318E+01,1.913222E-01,4.223028E-03,5.656681E+03,4.769046E+01,1.912533E-01,4.172050E-03,5.649110E+03,4.010461E+01,1.909973E-01,3.508415E-03,5.650631E+03,3.930396E+01,1.910487E-01,3.438372E-03,5.663410E+03,2.998207E+01,1.914808E-01,2.622870E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.021000E+04,1.936740E+02,3.452463E-01,1.694278E-02,1.173476E+02,0.000000E+00,3.384703E-03,0.000000E+00,1.336235E+04,6.240516E+02,4.518198E-01,5.459414E-02,6.875863E+03,0.000000E+00,2.324910E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.730210E+04,6.792303E+02,5.850292E-01,5.942137E-02,1.731551E+04,7.447227E+02,5.854826E-01,6.515104E-02,1.717006E+04,7.443960E+02,5.805646E-01,6.512246E-02,1.724002E+04,7.146467E+02,5.829301E-01,6.251979E-02,1.724711E+04,7.111853E+02,5.831699E-01,6.221696E-02,1.138904E+04,4.324363E+02,3.850935E-01,3.783094E-02,1.463563E+04,2.649266E+02,4.948753E-01,2.317620E-02
05:40:00,1.118078E+03,0.000000E+00,3.224769E-02,0.000000E+00,1.246021E+04,2.372654E+02,4.213105E-01,2.075646E-02,5.633934E+03,3.602034E+02,1.904983E-01,3.151221E-02,5.677325E+03,3.465280E+01,1.919512E-01,3.031476E-03,5.659229E+03,4.471888E+01,1.913394E-01,3.912087E-03,5.657162E+03,4.413400E+01,1.912695E-01,3.860919E-03,5.649619E+03,3.656377E+01,1.910145E-01,3.198653E-03,5.651142E+03,3.576453E+01,1.910660E-01,3.128733E-03,5.663892E+03,2.637974E+01,1.914971E-01,2.307730E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.021254E+04,1.827276E+02,3.453323E-01,1.598516E-02,1.270842E+02,0.000000E+00,3.665541E-03,0.000000E+00,1.336355E+04,6.120886E+02,4.518604E-01,5.354755E-02,6.877479E+03,0.000000E+00,2.325456E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.730453E+04,6.660863E+02,5.851114E-01,5.827146E-02,1.731875E+04,7.315523E+02,5.855924E-01,6.399882E-02,1.717237E+04,7.312143E+02,5.806427E-01,6.396925E-02,1.724327E+04,7.010357E+02,5.830400E-01,6.132902E-02,1.725037E+04,6.975754E+02,5.832801E-01,6.102629E-02,1.139058E+04,4.234063E+02,3.851453E-01,3.704095E-02,1.463664E+04,2.536202E+02,4.949093E-01,2.218708E-02
05:45:00,1.125460E+03,0.000000E+00,3.246060E-02,0.000000E+00,1.246243E+04,2.283242E+02,4.213856E-01,1.997426E-02,5.634710E+03,3.552878E+02,1.905246E-01,3.108216E-02,5.677822E+03,3.121063E+01,1.919680E-01,2.730347E-03,5.659734E+03,4.128032E+01,1.913565E-01,3.611271E-03,5.657639E+03,4.069345E+01,1.912856E-01,3.559929E-03,5.650124E+03,3.309794E+01,1.910315E-01,2.895454E-03,5.651648E+03,3.229989E+01,1.910831E-01,2.825638E-03,5.664369E+03,2.289000E+01,1.915132E-01,2.002441E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.021504E+04,1.725002E+02,3.454166E-01,1.509046E-02,1.365426E+02,0.000000E+00,3.938356E-03,0.000000E+00,1.336473E+04,6.009873E+02,4.519006E-01,5.257635E-02,6.879085E+03,0.000000E+00,2.325999E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.730693E+04,6.532678E+02,5.851927E-01,5.715003E-02,1.732197E+04,7.187013E+02,5.857011E-01,6.287454E-02,1.717465E+04,7.183555E+02,5.807200E-01,6.284429E-02,1.724649E+04,6.878762E+02,5.831488E-01,6.017776E-02,1.725360E+04,6.844206E+02,5.833893E-01,5.987544E-02,1.139209E+04,4.147049E+02,3.851967E-01,3.627970E-02,1.463764E+04,2.426695E+02,4.949432E-01,2.122909E-02
05:50:00,1.132685E+03,0.000000E+00,3.266896E-02,0.000000E+00,1.246460E+04,2.233587E+02,4.214591E-01,1.953985E-02,5.635478E+03,3.509001E+02,1.905506E-01,3.069829E-02,5.678314E+03,2.806257E+01,1.919847E-01,2.454947E-03,5.660234E+03,3.810125E+01,1.913734E-01,3.333156E-03,5.658110E+03,3.751501E+01,1.913016E-01,3.281870E-03,5.650623E+03,2.987166E+01,1.910484E-01,2.613211E-03,5.652150E+03,2.907659E+01,1.911000E-01,2.543656E-03,5.664840E+03,1.990552E+01,1.915291E-01,1.741353E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.021748E+04,1.665369E+02,3.454994E-01,1.456878E-02,1.457487E+02,0.000000E+00,4.203895E-03,0.000000E+00,1.336591E+04,5.950465E+02,4.519404E-01,5.205660E-02,6.880680E+03,0.000000E+00,2.326538E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.730932E+04,6.411799E+02,5.852733E-01,5.609252E-02,1.732516E+04,7.064332E+02,5.858089E-01,6.180126E-02,1.717691E+04,7.061017E+02,5.807965E-01,6.177226E-02,1.724968E+04,6.753914E+02,5.832567E-01,5.908552E-02,1.725680E+04,6.719548E+02,5.834975E-01,5.878487E-02,1.139360E+04,4.069722E+02,3.852475E-01,3.560320E-02,1.463863E+04,2.361333E+02,4.949767E-01,2.065728E-02
05:55:00,1.139748E+03,0.000000E+00,3.287268E-02,0.000000E+00,1.246673E+04,2.275498E+02,4.215312E-01,1.990650E-02,5.636239E+03,3.476072E+02,1.905763E-01,3.041020E-02,5.678802E+03,2.554005E+01,1.920012E-01,2.234271E-03,5.660729E+03,3.546140E+01,1.913901E-01,3.102214E-03,5.658577E+03,3.488224E+01,1.913174E-01,3.051548E-03,5.651117E+03,2.721178E+01,1.910651E-01,2.380518E-03,5.652646E+03,2.648517E+01,1.911168E-01,2.316952E-03,5.665307E+03,1.794757E+01,1.915449E-01,1.570068E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.021989E+04,1.703668E+02,3.455807E-01,1.490382E-02,1.547188E+02,0.000000E+00,4.462626E-03,0.000000E+00,1.336708E+04,6.012036E+02,4.519798E-01,5.259524E-02,6.882264E+03,0.000000E+00,2.327074E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.731168E+04,6.307794E+02,5.853531E-01,5.518263E-02,1.732832E+04,6.952400E+02,5.859158E-01,6.082202E-02,1.717915E+04,6.950051E+02,5.808722E-01,6.080146E-02,1.725284E+04,6.641480E+02,5.833636E-01,5.810189E-02,1.725997E+04,6.607928E+02,5.836047E-01,5.780836E-02,1.139508E+04,4.011363E+02,3.852978E-01,3.509265E-02,1.463962E+04,2.413444E+02,4.950101E-01,2.111314E-02
06:00:00,1.146647E+03,0.000000E+00,3.307162E-02,0.000000E+00,1.246882E+04,2.455442E+02,4.216019E-01,2.148070E-02,5.636992E+03,3.460051E+02,1.906018E-01,3.027004E-02,5.679284E+03,2.388527E+01,1.920175E-01,2.089507E-03,5.661219E+03,3.357907E+01,1.914067E-01,2.937542E-03,5.659039E+03,3.301566E+01,1.913330E-01,2.888254E-03,5.651606E+03,2.563176E+01,1.910817E-01,2.242293E-03,5.653137E+03,2.506132E+01,1.911334E-01,2.192390E-03,5.665769E+03,1.743705E+01,1.915605E-01,1.525405E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.022226E+04,1.886173E+02,3.456608E-01,1.650040E-02,1.634721E+02,0.000000E+00,4.715102E-03,0.000000E+00,1.336823E+04,6.254898E+02,4.520188E-01,5.471992E-02,6.883838E+03,0.000000E+00,2.327606E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.731401E+04,6.226860E+02,5.854321E-01,5.447457E-02,1.733145E+04,6.855540E+02,5.860217E-01,5.997463E-02,1.718137E+04,6.855675E+02,5.809472E-01,5.997581E-02,1.725597E+04,6.549138E+02,5.834696E-01,5.729403E-02,1.726311E+04,6.519401E+02,5.837110E-01,5.703387E-02,1.139656E+04,3.986047E+02,3.853475E-01,3.487117E-02,1.464060E+04,2.637033E+02,4.950432E-01,2.306915E-02
