Time,BATH_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],BATH_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],BATH_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],BATH_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],CAFETERIA_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],CAFETERIA_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],CAFETERIA_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],CAFETERIA_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],COMPUTER_CLASS_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],COMPUTER_CLASS_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],COMPUTER_CLASS_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],COMPUTER_CLASS_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],CORNER_CLASS_1_POD_1_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],CORNER_CLASS_1_POD_1_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],CORNER_CLASS_1_POD_1_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],CORNER_CLASS_1_POD_1_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],CORNER_CLASS_1_POD_2_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],CORNER_CLASS_1_POD_2_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],CORNER_CLASS_1_POD_2_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],CORNER_CLASS_1_POD_2_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],CORNER_CLASS_1_POD_3_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],CORNER_CLASS_1_POD_3_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],CORNER_CLASS_1_POD_3_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],CORNER_CLASS_1_POD_3_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],CORNER_CLASS_2_POD_1_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],CORNER_CLASS_2_POD_1_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],CORNER_CLASS_2_POD_1_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],CORNER_CLASS_2_POD_1_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],CORNER_CLASS_2_POD_2_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],CORNER_CLASS_2_POD_2_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],CORNER_CLASS_2_POD_2_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],CORNER_CLASS_2_POD_2_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],CORNER_CLASS_2_POD_3_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],CORNER_CLASS_2_POD_3_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],CORNER_CLASS_2_POD_3_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],CORNER_CLASS_2_POD_3_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],CORRIDOR_POD_1_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],CORRIDOR_POD_1_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],CORRIDOR_POD_1_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],CORRIDOR_POD_1_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],CORRIDOR_POD_2_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],CORRIDOR_POD_2_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],CORRIDOR_POD_2_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],CORRIDOR_POD_2_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],CORRIDOR_POD_3_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],CORRIDOR_POD_3_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],CORRIDOR_POD_3_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],CORRIDOR_POD_3_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],GYM_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],GYM_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],GYM_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],GYM_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],KITCHEN_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],KITCHEN_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],KITCHEN_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],KITCHEN_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],LIBRARY_MEDIA_CENTER_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],LIBRARY_MEDIA_CENTER_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],LIBRARY_MEDIA_CENTER_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],LIBRARY_MEDIA_CENTER_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],LOBBY_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],LOBBY_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],LOBBY_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],LOBBY_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],MAIN_CORRIDOR_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],MAIN_CORRIDOR_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],MAIN_CORRIDOR_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],MAIN_CORRIDOR_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],MECH_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],MECH_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],MECH_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],MECH_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],MULT_CLASS_1_POD_1_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],MULT_CLASS_1_POD_1_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],MULT_CLASS_1_POD_1_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],MULT_CLASS_1_POD_1_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],MULT_CLASS_1_POD_2_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],MULT_CLASS_1_POD_2_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],MULT_CLASS_1_POD_2_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],MULT_CLASS_1_POD_2_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],MULT_CLASS_1_POD_3_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],MULT_CLASS_1_POD_3_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],MULT_CLASS_1_POD_3_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],MULT_CLASS_1_POD_3_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],MULT_CLASS_2_POD_1_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],MULT_CLASS_2_POD_1_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],MULT_CLASS_2_POD_1_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],MULT_CLASS_2_POD_1_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],MULT_CLASS_2_POD_2_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],MULT_CLASS_2_POD_2_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],MULT_CLASS_2_POD_2_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],MULT_CLASS_2_POD_2_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],MULT_CLASS_2_POD_3_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],MULT_CLASS_2_POD_3_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],MULT_CLASS_2_POD_3_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],MULT_CLASS_2_POD_3_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],OFFICES_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],OFFICES_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],OFFICES_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],OFFICES_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s]
06:05:00,4.568874E+03,7.718473E+01,1.351141E-01,6.672845E-03,1.247252E+04,2.796697E+02,4.217285E-01,2.446610E-02,5.638543E+03,3.463942E+02,1.906549E-01,3.030403E-02,5.680630E+03,2.364846E+01,1.920641E-01,2.068789E-03,5.662572E+03,3.298246E+01,1.914536E-01,2.885346E-03,5.660364E+03,3.244527E+01,1.913789E-01,2.838352E-03,5.652958E+03,2.562374E+01,1.911285E-01,2.241589E-03,5.654491E+03,2.527739E+01,1.911803E-01,2.211290E-03,5.667094E+03,1.873219E+01,1.916065E-01,1.638705E-03,2.852058E+03,1.714622E+01,8.746207E-02,1.495181E-03,2.852123E+03,1.900626E+01,8.746396E-02,1.656988E-03,2.821875E+03,2.085499E+01,8.662234E-02,1.817824E-03,1.022541E+04,2.249845E+02,3.457681E-01,1.968185E-02,3.421005E+03,0.000000E+00,1.019745E-01,0.000000E+00,1.337119E+04,6.715098E+02,4.521206E-01,5.874593E-02,6.886266E+03,0.000000E+00,2.328436E-01,0.000000E+00,9.959128E+03,8.229541E+01,2.963617E-01,7.162217E-03,3.346909E+03,3.920084E+02,1.025573E-01,3.304530E-02,1.731872E+04,6.180858E+02,5.855935E-01,5.407205E-02,1.733695E+04,6.785314E+02,5.862098E-01,5.936016E-02,1.718596E+04,6.790469E+02,5.811045E-01,5.940526E-02,1.726147E+04,6.494232E+02,5.836578E-01,5.681360E-02,1.726862E+04,6.472254E+02,5.838996E-01,5.662132E-02,1.139959E+04,3.999029E+02,3.854516E-01,3.498469E-02,1.464350E+04,3.045198E+02,4.951429E-01,2.663987E-02
06:10:00,6.138527E+03,9.198956E+01,1.891059E-01,7.967980E-03,1.247310E+04,3.337382E+02,4.217515E-01,2.919613E-02,5.638692E+03,3.492380E+02,1.906613E-01,3.055270E-02,5.680612E+03,2.502673E+01,1.920659E-01,2.189359E-03,5.662563E+03,3.385276E+01,1.914556E-01,2.961476E-03,5.660328E+03,3.335257E+01,1.913801E-01,2.917719E-03,5.652946E+03,2.728532E+01,1.911304E-01,2.386943E-03,5.654481E+03,2.730956E+01,1.911824E-01,2.389063E-03,5.667057E+03,2.183197E+01,1.916076E-01,1.909875E-03,4.257246E+03,1.772765E+01,1.349687E-01,1.546045E-03,4.257363E+03,2.010814E+01,1.349723E-01,1.753380E-03,4.205680E+03,2.281742E+01,1.334063E-01,1.989498E-03,1.022669E+04,2.840193E+02,3.458126E-01,2.484628E-02,4.815681E+03,0.000000E+00,1.492596E-01,0.000000E+00,1.337103E+04,7.447329E+02,4.521183E-01,6.515161E-02,6.887107E+03,0.000000E+00,2.328738E-01,0.000000E+00,1.387949E+04,8.588996E+01,4.288834E-01,7.476669E-03,4.841930E+03,4.807379E+02,1.531076E-01,4.080733E-02,1.731921E+04,6.180393E+02,5.856145E-01,5.406782E-02,1.733805E+04,6.752381E+02,5.862514E-01,5.907186E-02,1.718634E+04,6.765574E+02,5.811218E-01,5.918728E-02,1.726257E+04,6.489083E+02,5.836992E-01,5.676838E-02,1.726973E+04,6.477044E+02,5.839413E-01,5.666305E-02,1.139986E+04,4.052368E+02,3.854636E-01,3.545122E-02,1.464338E+04,3.705225E+02,4.951424E-01,3.241391E-02
06:15:00,7.581225E+03,1.065781E+02,2.388225E-01,9.244209E-03,1.247010E+04,4.068204E+02,4.216501E-01,3.558980E-02,5.637688E+03,3.541881E+02,1.906274E-01,3.098577E-02,5.679910E+03,2.801536E+01,1.920423E-01,2.450809E-03,5.661869E+03,3.617962E+01,1.914323E-01,3.165036E-03,5.659623E+03,3.572885E+01,1.913563E-01,3.125601E-03,5.652244E+03,3.066097E+01,1.911069E-01,2.682252E-03,5.653781E+03,3.103107E+01,1.911588E-01,2.714629E-03,5.666344E+03,2.677622E+01,1.915836E-01,2.342407E-03,5.559857E+03,1.772765E+01,1.790120E-01,1.546045E-03,5.560033E+03,2.010814E+01,1.790177E-01,1.753380E-03,5.489155E+03,2.384919E+01,1.768027E-01,2.079757E-03,1.022451E+04,3.656783E+02,3.457388E-01,3.199004E-02,6.107993E+03,0.000000E+00,1.931109E-01,0.000000E+00,1.336899E+04,8.433679E+02,4.520493E-01,7.378100E-02,6.886171E+03,0.000000E+00,2.328422E-01,0.000000E+00,1.749993E+04,8.655780E+01,5.512939E-01,7.535091E-03,6.222039E+03,5.654887E+02,1.997774E-01,4.822133E-02,1.731622E+04,6.218990E+02,5.855134E-01,5.440549E-02,1.733457E+04,6.750366E+02,5.861339E-01,5.905425E-02,1.718331E+04,6.774031E+02,5.810196E-01,5.926127E-02,1.725907E+04,6.523060E+02,5.835810E-01,5.706564E-02,1.726624E+04,6.518427E+02,5.838234E-01,5.702510E-02,1.139786E+04,4.137079E+02,3.853960E-01,3.619232E-02,1.464309E+04,4.611458E+02,4.951325E-01,4.034206E-02
06:20:00,8.949984E+03,1.215173E+02,2.860480E-01,1.055111E-02,1.246038E+04,4.989338E+02,4.213216E-01,4.364855E-02,5.634346E+03,3.619903E+02,1.905144E-01,3.166838E-02,5.677676E+03,3.284546E+01,1.919668E-01,2.873357E-03,5.659644E+03,4.007638E+01,1.913571E-01,3.505935E-03,5.657409E+03,3.969608E+01,1.912815E-01,3.472665E-03,5.650009E+03,3.628115E+01,1.910313E-01,3.173918E-03,5.651548E+03,3.699397E+01,1.910833E-01,3.236277E-03,5.664120E+03,3.401897E+01,1.915084E-01,2.976018E-03,6.802188E+03,1.772765E+01,2.210181E-01,1.546045E-03,6.802426E+03,2.010814E+01,2.210258E-01,1.753380E-03,6.713972E+03,2.419305E+01,2.182166E-01,2.109838E-03,1.021622E+04,4.694500E+02,3.454585E-01,4.106836E-02,7.342259E+03,0.000000E+00,2.350042E-01,0.000000E+00,1.336278E+04,9.662036E+02,4.518393E-01,8.452780E-02,6.881886E+03,0.000000E+00,2.326973E-01,0.000000E+00,2.094608E+04,8.655780E+01,6.678148E-01,7.535091E-03,7.529146E+03,6.476024E+02,2.439787E-01,5.540465E-02,1.730611E+04,6.303571E+02,5.851717E-01,5.514546E-02,1.732224E+04,6.779215E+02,5.857172E-01,5.930664E-02,1.717329E+04,6.815397E+02,5.806808E-01,5.962318E-02,1.724670E+04,6.602701E+02,5.831629E-01,5.776239E-02,1.725388E+04,6.605862E+02,5.834055E-01,5.779004E-02,1.139124E+04,4.265747E+02,3.851723E-01,3.731799E-02,1.464123E+04,5.757832E+02,4.950697E-01,5.037120E-02
06:25:00,1.024335E+04,1.368812E+02,3.307322E-01,1.189517E-02,1.244339E+04,6.017867E+02,4.207472E-01,5.264704E-02,5.628439E+03,3.711725E+02,1.903147E-01,3.247172E-02,5.673740E+03,3.902510E+01,1.918337E-01,3.413969E-03,5.655717E+03,4.519335E+01,1.912243E-01,3.953583E-03,5.653519E+03,4.489448E+01,1.911500E-01,3.927437E-03,5.646071E+03,4.342716E+01,1.908982E-01,3.799072E-03,5.647612E+03,4.440025E+01,1.909503E-01,3.884201E-03,5.660217E+03,4.245614E+01,1.913765E-01,3.714126E-03,7.987203E+03,1.772765E+01,2.610867E-01,1.546045E-03,7.987500E+03,2.010814E+01,2.610965E-01,1.753380E-03,7.883019E+03,2.419305E+01,2.577453E-01,2.109838E-03,1.020134E+04,5.879961E+02,3.449552E-01,5.143930E-02,8.517994E+03,0.000000E+00,2.749230E-01,0.000000E+00,1.335203E+04,1.101352E+03,4.514758E-01,9.635202E-02,6.873964E+03,0.000000E+00,2.324294E-01,0.000000E+00,2.420814E+04,8.655780E+01,7.781131E-01,7.535091E-03,8.762691E+03,7.271759E+02,2.856926E-01,6.236573E-02,1.728824E+04,6.421351E+02,5.845674E-01,5.617589E-02,1.730029E+04,6.834967E+02,5.849749E-01,5.979441E-02,1.715564E+04,6.884581E+02,5.800837E-01,6.022846E-02,1.722467E+04,6.710126E+02,5.824179E-01,5.870222E-02,1.723185E+04,6.720548E+02,5.826608E-01,5.879340E-02,1.137957E+04,4.412162E+02,3.847776E-01,3.859893E-02,1.463759E+04,7.053348E+02,4.949468E-01,6.170531E-02
06:30:00,1.147830E+04,1.528206E+02,3.734479E-01,1.328957E-02,1.241934E+04,7.090454E+02,4.199337E-01,6.203117E-02,5.620011E+03,3.810662E+02,1.900298E-01,3.333733E-02,5.668129E+03,4.630570E+01,1.916440E-01,4.050898E-03,5.650114E+03,5.132527E+01,1.910349E-01,4.490025E-03,5.647981E+03,5.111560E+01,1.909628E-01,4.471683E-03,5.640458E+03,5.152776E+01,1.907084E-01,4.507741E-03,5.642000E+03,5.268491E+01,1.907606E-01,4.608973E-03,5.654668E+03,5.170246E+01,1.911889E-01,4.523027E-03,9.127547E+03,1.772765E+01,2.996453E-01,1.546045E-03,9.127893E+03,2.010814E+01,2.996567E-01,1.753380E-03,9.008697E+03,2.419305E+01,2.958081E-01,2.109838E-03,1.018000E+04,7.158958E+02,3.442338E-01,6.262867E-02,9.648542E+03,0.000000E+00,3.133186E-01,0.000000E+00,1.333685E+04,1.245748E+03,4.509626E-01,1.089856E-01,6.862472E+03,0.000000E+00,2.320409E-01,0.000000E+00,2.732947E+04,8.655780E+01,8.836540E-01,7.535091E-03,9.937867E+03,8.045922E+02,3.254325E-01,6.913812E-02,1.726273E+04,6.566198E+02,5.837049E-01,5.744312E-02,1.726890E+04,6.913794E+02,5.839137E-01,6.048406E-02,1.713048E+04,6.976954E+02,5.792333E-01,6.103661E-02,1.719318E+04,6.835439E+02,5.813533E-01,5.979856E-02,1.720037E+04,6.850266E+02,5.815964E-01,5.992827E-02,1.136294E+04,4.561100E+02,3.842154E-01,3.990196E-02,1.463218E+04,8.434327E+02,4.947638E-01,7.378730E-02
06:35:00,9.246864E+03,9.218319E+01,3.126011E-01,8.064307E-03,1.238710E+04,8.211504E+02,4.188423E-01,7.183952E-02,5.608431E+03,3.914541E+02,1.896376E-01,3.424623E-02,5.660091E+03,5.413936E+01,1.913711E-01,4.736217E-03,5.642082E+03,5.794773E+01,1.907622E-01,5.069386E-03,5.640041E+03,5.783299E+01,1.906932E-01,5.059348E-03,5.632418E+03,6.032905E+01,1.904355E-01,5.277715E-03,5.633962E+03,6.159231E+01,1.904877E-01,5.388230E-03,5.646718E+03,6.157487E+01,1.909190E-01,5.386707E-03,7.377187E+03,5.814357E-01,2.494355E-01,5.086402E-05,7.377501E+03,1.101877E+00,2.494461E-01,9.639227E-05,7.274999E+03,3.338060E+00,2.459808E-01,2.920137E-04,1.015186E+04,8.488272E+02,3.432816E-01,7.425838E-02,7.490698E+03,0.000000E+00,2.533742E-01,0.000000E+00,1.331574E+04,1.395366E+03,4.502475E-01,1.220763E-01,6.846796E+03,0.000000E+00,2.315101E-01,0.000000E+00,2.036895E+04,4.262387E+00,6.886848E-01,3.728738E-04,7.715115E+03,4.881064E+02,2.608899E-01,4.269954E-02,1.722774E+04,6.726433E+02,5.825198E-01,5.884505E-02,1.722638E+04,7.004978E+02,5.824737E-01,6.128190E-02,1.709599E+04,7.081075E+02,5.780649E-01,6.194764E-02,1.715052E+04,6.962028E+02,5.799089E-01,6.090614E-02,1.715772E+04,6.977527E+02,5.801521E-01,6.104174E-02,1.134013E+04,4.709495E+02,3.834426E-01,4.120028E-02,1.462316E+04,9.864601E+02,4.944572E-01,8.630081E-02
06:40:00,8.826615E+03,9.456693E+01,2.984124E-01,8.272855E-03,1.235194E+04,9.330623E+02,4.176501E-01,8.163131E-02,5.596070E+03,4.018011E+02,1.892182E-01,3.515162E-02,5.651969E+03,6.233437E+01,1.910942E-01,5.453155E-03,5.633963E+03,6.487692E+01,1.904854E-01,5.675588E-03,5.632040E+03,6.486083E+01,1.904204E-01,5.674181E-03,5.624295E+03,6.969941E+01,1.901585E-01,6.097483E-03,5.625839E+03,7.091426E+01,1.902107E-01,6.203764E-03,5.638710E+03,7.206976E+01,1.906459E-01,6.304855E-03,7.042169E+03,0.000000E+00,2.381153E-01,0.000000E+00,7.042442E+03,0.000000E+00,2.381245E-01,0.000000E+00,6.948822E+03,1.375630E+00,2.349592E-01,1.203403E-04,1.012003E+04,9.841173E+02,3.422040E-01,8.609467E-02,7.163594E+03,6.480312E+00,2.423243E-01,5.678775E-04,1.329397E+04,1.545275E+03,4.495081E-01,1.351929E-01,6.829621E+03,0.000000E+00,2.309276E-01,0.000000E+00,1.934904E+04,6.678315E-01,6.542377E-01,5.842196E-05,7.302367E+03,4.733152E+02,2.469380E-01,4.140563E-02,1.719040E+04,6.891592E+02,5.812530E-01,6.029015E-02,1.718016E+04,7.098238E+02,5.809067E-01,6.209801E-02,1.705926E+04,7.186389E+02,5.768186E-01,6.286921E-02,1.710415E+04,7.080390E+02,5.783366E-01,6.194184E-02,1.711135E+04,7.094866E+02,5.785799E-01,6.206849E-02,1.131581E+04,4.855230E+02,3.826175E-01,4.247540E-02,1.461555E+04,1.133170E+03,4.941965E-01,9.913683E-02
06:45:00,8.496756E+03,9.777721E+01,2.872692E-01,8.553700E-03,1.231487E+04,1.045708E+03,4.163966E-01,9.148733E-02,5.582866E+03,4.124895E+02,1.887718E-01,3.608676E-02,5.643211E+03,7.087805E+01,1.907980E-01,6.200600E-03,5.625202E+03,7.210413E+01,1.901891E-01,6.307862E-03,5.623409E+03,7.219444E+01,1.901285E-01,6.315763E-03,5.615537E+03,7.961204E+01,1.898623E-01,6.964695E-03,5.617082E+03,8.081026E+01,1.899145E-01,7.069522E-03,5.630082E+03,8.316609E+01,1.903541E-01,7.275626E-03,6.782038E+03,0.000000E+00,2.293222E-01,0.000000E+00,6.782238E+03,0.000000E+00,2.293290E-01,0.000000E+00,6.696148E+03,3.438574E-01,2.264182E-01,3.008067E-05,1.008657E+04,1.119298E+03,3.410728E-01,9.792144E-02,6.910466E+03,3.033622E+01,2.337548E-01,2.654807E-03,1.327061E+04,1.696405E+03,4.487184E-01,1.484163E-01,6.811395E+03,0.000000E+00,2.303113E-01,0.000000E+00,1.854249E+04,0.000000E+00,6.269751E-01,0.000000E+00,6.967575E+03,4.611059E+02,2.356168E-01,4.033756E-02,1.715055E+04,7.067338E+02,5.799053E-01,6.182772E-02,1.713113E+04,7.199612E+02,5.792489E-01,6.298491E-02,1.702006E+04,7.299745E+02,5.754934E-01,6.386094E-02,1.705496E+04,7.202050E+02,5.766734E-01,6.300623E-02,1.706216E+04,7.218447E+02,5.769168E-01,6.314968E-02,1.128986E+04,5.008886E+02,3.817400E-01,4.381970E-02,1.460663E+04,1.280981E+03,4.938948E-01,1.120693E-01
06:50:00,8.210386E+03,1.012318E+02,2.775936E-01,8.855914E-03,1.227953E+04,1.155528E+03,4.152020E-01,1.010963E-01,5.570181E+03,4.224995E+02,1.883429E-01,3.696255E-02,5.634782E+03,7.937036E+01,1.905130E-01,6.943556E-03,5.616765E+03,7.938864E+01,1.899039E-01,6.945154E-03,5.615107E+03,7.957984E+01,1.898478E-01,6.961882E-03,5.607106E+03,8.944120E+01,1.895773E-01,7.824613E-03,5.608652E+03,9.062446E+01,1.896295E-01,7.928134E-03,5.621785E+03,9.406553E+01,1.900736E-01,8.229185E-03,6.559036E+03,0.000000E+00,2.217838E-01,0.000000E+00,6.559133E+03,0.000000E+00,2.217871E-01,0.000000E+00,6.479731E+03,0.000000E+00,2.191024E-01,0.000000E+00,1.005460E+04,1.251864E+03,3.399917E-01,1.095196E-01,6.691606E+03,6.713172E+01,2.263456E-01,5.873745E-03,1.324828E+04,1.845560E+03,4.479633E-01,1.614669E-01,6.793935E+03,0.000000E+00,2.297210E-01,0.000000E+00,1.783871E+04,0.000000E+00,6.031843E-01,0.000000E+00,6.674773E+03,4.503696E+02,2.257154E-01,3.939834E-02,1.711234E+04,7.242112E+02,5.786137E-01,6.335678E-02,1.708424E+04,7.306664E+02,5.776636E-01,6.392150E-02,1.698253E+04,7.419076E+02,5.742242E-01,6.490496E-02,1.700790E+04,7.322898E+02,5.750822E-01,6.406352E-02,1.701510E+04,7.341121E+02,5.753256E-01,6.422295E-02,1.126497E+04,5.153863E+02,3.808986E-01,4.508810E-02,1.459788E+04,1.425283E+03,4.935991E-01,1.246950E-01
06:55:00,7.972014E+03,1.048095E+02,2.695392E-01,9.168906E-03,1.224694E+04,1.265622E+03,4.140999E-01,1.107294E-01,5.558396E+03,4.328186E+02,1.879444E-01,3.786539E-02,5.626955E+03,8.795813E+01,1.902484E-01,7.694871E-03,5.608927E+03,8.679809E+01,1.896389E-01,7.593381E-03,5.607401E+03,8.709040E+01,1.895873E-01,7.618954E-03,5.599278E+03,9.960393E+01,1.893126E-01,8.713723E-03,5.600823E+03,1.007925E+02,1.893649E-01,8.817705E-03,5.614090E+03,1.053761E+02,1.898134E-01,9.218720E-03,6.372760E+03,0.000000E+00,2.154868E-01,0.000000E+00,6.372729E+03,0.000000E+00,2.154858E-01,0.000000E+00,6.299161E+03,0.000000E+00,2.129982E-01,0.000000E+00,1.002498E+04,1.383350E+03,3.389903E-01,1.210234E-01,6.509857E+03,1.160707E+02,2.201931E-01,1.015506E-02,1.322762E+04,1.996996E+03,4.472648E-01,1.747172E-01,6.777744E+03,0.000000E+00,2.291736E-01,0.000000E+00,1.725496E+04,0.000000E+00,5.834509E-01,0.000000E+00,6.427818E+03,4.411694E+02,2.173643E-01,3.859351E-02,1.707692E+04,7.420000E+02,5.774161E-01,6.491310E-02,1.704085E+04,7.418314E+02,5.761966E-01,6.489833E-02,1.694775E+04,7.543981E+02,5.730485E-01,6.599774E-02,1.696435E+04,7.459276E+02,5.736098E-01,6.525667E-02,1.697155E+04,7.479660E+02,5.738532E-01,6.543501E-02,1.124190E+04,5.309300E+02,3.801185E-01,4.644799E-02,1.458962E+04,1.568090E+03,4.933196E-01,1.371901E-01
07:00:00,7.768528E+03,1.083311E+02,2.626632E-01,9.476990E-03,1.221729E+04,1.377449E+03,4.130977E-01,1.205142E-01,5.547610E+03,4.436522E+02,1.875797E-01,3.881325E-02,5.619803E+03,9.664194E+01,1.900066E-01,8.454594E-03,5.601759E+03,9.431904E+01,1.893965E-01,8.251368E-03,5.600362E+03,9.471362E+01,1.893493E-01,8.285888E-03,5.592119E+03,1.102297E+02,1.890706E-01,9.643352E-03,5.593664E+03,1.114152E+02,1.891229E-01,9.747072E-03,5.607062E+03,1.171224E+02,1.895758E-01,1.024639E-02,6.213542E+03,0.000000E+00,2.101043E-01,0.000000E+00,6.213363E+03,0.000000E+00,2.100983E-01,0.000000E+00,6.144930E+03,0.000000E+00,2.077843E-01,0.000000E+00,9.997953E+03,1.514602E+03,3.380763E-01,1.325069E-01,6.354852E+03,1.765528E+02,2.149464E-01,1.544625E-02,1.320878E+04,2.147267E+03,4.466276E-01,1.878659E-01,6.762954E+03,0.000000E+00,2.286735E-01,0.000000E+00,1.675743E+04,0.000000E+00,5.666316E-01,0.000000E+00,6.215420E+03,4.333242E+02,2.101818E-01,3.790721E-02,1.704459E+04,7.601077E+02,5.763229E-01,6.649733E-02,1.700131E+04,7.533887E+02,5.748597E-01,6.590946E-02,1.691604E+04,7.673872E+02,5.719762E-01,6.713415E-02,1.692465E+04,7.618190E+02,5.722676E-01,6.664699E-02,1.693185E+04,7.641041E+02,5.725109E-01,6.684691E-02,1.122083E+04,5.479330E+02,3.794060E-01,4.793556E-02,1.458193E+04,1.710096E+03,4.930595E-01,1.496152E-01
07:05:00,7.537072E+03,1.149426E+02,2.548405E-01,1.005538E-02,1.198334E+04,1.499695E+03,4.051873E-01,1.312108E-01,5.434238E+03,4.608805E+02,1.837463E-01,4.032056E-02,5.498248E+03,1.118598E+02,1.858968E-01,9.785953E-03,5.480185E+03,1.083906E+02,1.852861E-01,9.482439E-03,5.478913E+03,1.088885E+02,1.852431E-01,9.525997E-03,5.470556E+03,1.276083E+02,1.849606E-01,1.116376E-02,5.472101E+03,1.288051E+02,1.850128E-01,1.126847E-02,5.485626E+03,1.356539E+02,1.854701E-01,1.186768E-02,6.059919E+03,0.000000E+00,2.049108E-01,0.000000E+00,6.059578E+03,0.000000E+00,2.048992E-01,0.000000E+00,5.995674E+03,0.000000E+00,2.027384E-01,0.000000E+00,9.875570E+03,1.652516E+03,3.339380E-01,1.445732E-01,6.195120E+03,2.307053E+02,2.095406E-01,2.018374E-02,1.296155E+04,2.309302E+03,4.382682E-01,2.020438E-01,6.640196E+03,0.000000E+00,2.245228E-01,0.000000E+00,1.628148E+04,0.000000E+00,5.505411E-01,0.000000E+00,6.032604E+03,4.267078E+02,2.039997E-01,3.732842E-02,1.671031E+04,7.955981E+02,5.650199E-01,6.960227E-02,1.666053E+04,7.823979E+02,5.633371E-01,6.844737E-02,1.658234E+04,7.979283E+02,5.606931E-01,6.980608E-02,1.658373E+04,7.975288E+02,5.607401E-01,6.977112E-02,1.659092E+04,8.000854E+02,5.609834E-01,6.999479E-02,1.100033E+04,5.778061E+02,3.719504E-01,5.054909E-02,1.433319E+04,1.866894E+03,4.846492E-01,1.633347E-01
07:10:00,7.328123E+03,1.215531E+02,2.477783E-01,1.063369E-02,1.175181E+04,1.622185E+03,3.973593E-01,1.419290E-01,5.321681E+03,4.791952E+02,1.799408E-01,4.192296E-02,5.377207E+03,1.275193E+02,1.818050E-01,1.115601E-02,5.359123E+03,1.229209E+02,1.811936E-01,1.075369E-02,5.357971E+03,1.235235E+02,1.811546E-01,1.080641E-02,5.349504E+03,1.457253E+02,1.808683E-01,1.274885E-02,5.351047E+03,1.469460E+02,1.809205E-01,1.285564E-02,5.364696E+03,1.549191E+02,1.813820E-01,1.355323E-02,5.924105E+03,0.000000E+00,2.003193E-01,0.000000E+00,5.923592E+03,0.000000E+00,2.003019E-01,0.000000E+00,5.863712E+03,0.000000E+00,1.982771E-01,0.000000E+00,9.755428E+03,1.789298E+03,3.298756E-01,1.565407E-01,6.052629E+03,2.889500E+02,2.047184E-01,2.527826E-02,1.271573E+04,2.469641E+03,4.299570E-01,2.160735E-01,6.518610E+03,0.000000E+00,2.204120E-01,0.000000E+00,1.586083E+04,0.000000E+00,5.363197E-01,0.000000E+00,5.872980E+03,4.211942E+02,1.986018E-01,3.684609E-02,1.637853E+04,8.323578E+02,5.538025E-01,7.281836E-02,1.632291E+04,8.127572E+02,5.519222E-01,7.110349E-02,1.625112E+04,8.299077E+02,5.494945E-01,7.260394E-02,1.624597E+04,8.370213E+02,5.493205E-01,7.322629E-02,1.625316E+04,8.398459E+02,5.495637E-01,7.347340E-02,1.078146E+04,6.102053E+02,3.645504E-01,5.338370E-02,1.408481E+04,2.019547E+03,4.762512E-01,1.766917E-01
07:15:00,7.138462E+03,1.281768E+02,2.413678E-01,1.121316E-02,1.152255E+04,1.743996E+03,3.896081E-01,1.525878E-01,5.209917E+03,4.985866E+02,1.761622E-01,4.361957E-02,5.256672E+03,1.436267E+02,1.777304E-01,1.256526E-02,5.238566E+03,1.379478E+02,1.771183E-01,1.206840E-02,5.237528E+03,1.386494E+02,1.770832E-01,1.212978E-02,5.228956E+03,1.646048E+02,1.767934E-01,1.440066E-02,5.230499E+03,1.658466E+02,1.768455E-01,1.450931E-02,5.244266E+03,1.749007E+02,1.773110E-01,1.530149E-02,5.803578E+03,0.000000E+00,1.962445E-01,0.000000E+00,5.802890E+03,0.000000E+00,1.962213E-01,0.000000E+00,5.746591E+03,0.000000E+00,1.943175E-01,0.000000E+00,9.637331E+03,1.926855E+03,3.258824E-01,1.685760E-01,5.924808E+03,3.398146E+02,2.003930E-01,2.972822E-02,1.247130E+04,2.627786E+03,4.216928E-01,2.299113E-01,6.398122E+03,0.000000E+00,2.163384E-01,0.000000E+00,1.548758E+04,0.000000E+00,5.237009E-01,0.000000E+00,5.733341E+03,4.167158E+02,1.938797E-01,3.645431E-02,1.604915E+04,8.704468E+02,5.426667E-01,7.615075E-02,1.598828E+04,8.445484E+02,5.406086E-01,7.388488E-02,1.592227E+04,8.633881E+02,5.383764E-01,7.553313E-02,1.591121E+04,8.805547E+02,5.380028E-01,7.703499E-02,1.591840E+04,8.836477E+02,5.382458E-01,7.730560E-02,1.056415E+04,6.450832E+02,3.572036E-01,5.643517E-02,1.383686E+04,2.169922E+03,4.678682E-01,1.898497E-01
07:20:00,6.963882E+03,1.348304E+02,2.354669E-01,1.179525E-02,1.129531E+04,1.864825E+03,3.819256E-01,1.631607E-01,5.098874E+03,5.190083E+02,1.724079E-01,4.540633E-02,5.136599E+03,1.602158E+02,1.736717E-01,1.401667E-02,5.118468E+03,1.534606E+02,1.730587E-01,1.342564E-02,5.117540E+03,1.542484E+02,1.730273E-01,1.349456E-02,5.108869E+03,1.842064E+02,1.727341E-01,1.611567E-02,5.110411E+03,1.854729E+02,1.727862E-01,1.622648E-02,5.124291E+03,1.955758E+02,1.732555E-01,1.711043E-02,5.695291E+03,0.000000E+00,1.925836E-01,0.000000E+00,5.694427E+03,0.000000E+00,1.925544E-01,0.000000E+00,5.641336E+03,0.000000E+00,1.907591E-01,0.000000E+00,9.521074E+03,2.064593E+03,3.219515E-01,1.806271E-01,5.808519E+03,3.871522E+02,1.964581E-01,3.386967E-02,1.222812E+04,2.782950E+03,4.134711E-01,2.434883E-01,6.278628E+03,0.000000E+00,2.122985E-01,0.000000E+00,1.515130E+04,0.000000E+00,5.123318E-01,0.000000E+00,5.609729E+03,4.131697E+02,1.896997E-01,3.614410E-02,1.572196E+04,9.098917E+02,5.316048E-01,7.960178E-02,1.565635E+04,8.778149E+02,5.293866E-01,7.679535E-02,1.559557E+04,8.984017E+02,5.273311E-01,7.859646E-02,1.557917E+04,9.279303E+02,5.267769E-01,8.117986E-02,1.558635E+04,9.312913E+02,5.270197E-01,8.147391E-02,1.034827E+04,6.823166E+02,3.499050E-01,5.969274E-02,1.358933E+04,2.318043E+03,4.594993E-01,2.028103E-01
07:25:00,6.802492E+03,1.415442E+02,2.300117E-01,1.238260E-02,1.106988E+04,1.984035E+03,3.743046E-01,1.735920E-01,4.988480E+03,5.403671E+02,1.686757E-01,4.727507E-02,5.016940E+03,1.772981E+02,1.696271E-01,1.551125E-02,4.998786E+03,1.694517E+02,1.690133E-01,1.482473E-02,4.997961E+03,1.703450E+02,1.689854E-01,1.490289E-02,4.989197E+03,2.044840E+02,1.686890E-01,1.788984E-02,4.990737E+03,2.057776E+02,1.687411E-01,1.800302E-02,5.004724E+03,2.168961E+02,1.692140E-01,1.897585E-02,5.597653E+03,0.000000E+00,1.892826E-01,0.000000E+00,5.596615E+03,0.000000E+00,1.892475E-01,0.000000E+00,5.546402E+03,0.000000E+00,1.875496E-01,0.000000E+00,9.406473E+03,2.201951E+03,3.180767E-01,1.926450E-01,5.702294E+03,4.312190E+02,1.928639E-01,3.772502E-02,1.198605E+04,2.934903E+03,4.052873E-01,2.567843E-01,6.160027E+03,0.000000E+00,2.082890E-01,0.000000E+00,1.484721E+04,0.000000E+00,5.020511E-01,0.000000E+00,5.500117E+03,4.104199E+02,1.859930E-01,3.590354E-02,1.539673E+04,9.507015E+02,5.206094E-01,8.317222E-02,1.532684E+04,9.125600E+02,5.182466E-01,7.983518E-02,1.527079E+04,9.349404E+02,5.163513E-01,8.179321E-02,1.524956E+04,9.788407E+02,5.156336E-01,8.563400E-02,1.525673E+04,9.824678E+02,5.158761E-01,8.595133E-02,1.013366E+04,7.216881E+02,3.426496E-01,6.313739E-02,1.334217E+04,2.463144E+03,4.511433E-01,2.155067E-01
07:30:00,6.651844E+03,1.483637E+02,2.249195E-01,1.297920E-02,1.084608E+04,2.101108E+03,3.667386E-01,1.838363E-01,4.878672E+03,5.624852E+02,1.649634E-01,4.921025E-02,4.897656E+03,1.948833E+02,1.655953E-01,1.704984E-02,4.879477E+03,1.859541E+02,1.649806E-01,1.626857E-02,4.878751E+03,1.869578E+02,1.649561E-01,1.635638E-02,4.869898E+03,2.253474E+02,1.646567E-01,1.971529E-02,4.871436E+03,2.266686E+02,1.647087E-01,1.983089E-02,4.885526E+03,2.387578E+02,1.651851E-01,2.088867E-02,5.508789E+03,0.000000E+00,1.862783E-01,0.000000E+00,5.507579E+03,0.000000E+00,1.862374E-01,0.000000E+00,5.459963E+03,0.000000E+00,1.846272E-01,0.000000E+00,9.293364E+03,2.337678E+03,3.142523E-01,2.045203E-01,5.604244E+03,4.720652E+02,1.895465E-01,4.129862E-02,1.174499E+04,3.083083E+03,3.971376E-01,2.697499E-01,6.042231E+03,0.000000E+00,2.043067E-01,0.000000E+00,1.456917E+04,0.000000E+00,4.926510E-01,0.000000E+00,5.402073E+03,4.083350E+02,1.826775E-01,3.572116E-02,1.507326E+04,9.929134E+02,5.096739E-01,8.686533E-02,1.499951E+04,9.488532E+02,5.071804E-01,8.301045E-02,1.494776E+04,9.730593E+02,5.054304E-01,8.512822E-02,1.492214E+04,1.032843E+03,5.045643E-01,9.035866E-02,1.492931E+04,1.036729E+03,5.048065E-01,9.069865E-02,9.920208E+03,7.628341E+02,3.354333E-01,6.673730E-02,1.309536E+04,2.604642E+03,4.427991E-01,2.278878E-01
07:35:00,6.568140E+03,1.521052E+02,2.220907E-01,1.330652E-02,1.083081E+04,2.203784E+03,3.662237E-01,1.928208E-01,4.872933E+03,5.792901E+02,1.647699E-01,5.068061E-02,4.893752E+03,2.065231E+02,1.654646E-01,1.806830E-02,4.875549E+03,1.965232E+02,1.648491E-01,1.719335E-02,4.874916E+03,1.976418E+02,1.648277E-01,1.729122E-02,4.865979E+03,2.401984E+02,1.645256E-01,2.101475E-02,4.867516E+03,2.415459E+02,1.645775E-01,2.113266E-02,4.881701E+03,2.545498E+02,1.650571E-01,2.227050E-02,5.444861E+03,0.000000E+00,1.841171E-01,0.000000E+00,5.443486E+03,0.000000E+00,1.840706E-01,0.000000E+00,5.398214E+03,0.000000E+00,1.825397E-01,0.000000E+00,9.279379E+03,2.464830E+03,3.137799E-01,2.156452E-01,5.540735E+03,5.270490E+02,1.873976E-01,4.610906E-02,1.173493E+04,3.213913E+03,3.967985E-01,2.811975E-01,6.034450E+03,0.000000E+00,2.040444E-01,0.000000E+00,1.436581E+04,0.000000E+00,4.857759E-01,0.000000E+00,5.314181E+03,4.067796E+02,1.797054E-01,3.558509E-02,1.505624E+04,1.019414E+03,5.091005E-01,8.918401E-02,1.497900E+04,9.696415E+02,5.064888E-01,8.482929E-02,1.493115E+04,9.956885E+02,5.048707E-01,8.710812E-02,1.490155E+04,1.072143E+03,5.038699E-01,9.379709E-02,1.490870E+04,1.076276E+03,5.041118E-01,9.415876E-02,9.909113E+03,7.939339E+02,3.350594E-01,6.945834E-02,1.309047E+04,2.728410E+03,4.426351E-01,2.387177E-01
07:40:00,6.492410E+03,1.558579E+02,2.195312E-01,1.363483E-02,1.081701E+04,2.302531E+03,3.657583E-01,2.014613E-01,4.867762E+03,5.960104E+02,1.645955E-01,5.214352E-02,4.890247E+03,2.183183E+02,1.653470E-01,1.910034E-02,4.872021E+03,2.072580E+02,1.647307E-01,1.813260E-02,4.871475E+03,2.084968E+02,1.647123E-01,1.824098E-02,4.862460E+03,2.549924E+02,1.644074E-01,2.230921E-02,4.863994E+03,2.563628E+02,1.644593E-01,2.242911E-02,4.878270E+03,2.702107E+02,1.649420E-01,2.364082E-02,5.387437E+03,0.000000E+00,1.821757E-01,0.000000E+00,5.385902E+03,0.000000E+00,1.821238E-01,0.000000E+00,5.342754E+03,5.384030E-01,1.806647E-01,4.710416E-05,9.266661E+03,2.588728E+03,3.133501E-01,2.264854E-01,5.483223E+03,5.787513E+02,1.854519E-01,5.063249E-02,1.172587E+04,3.339100E+03,3.964932E-01,2.921508E-01,6.027404E+03,2.036113E+00,2.038067E-01,1.783119E-04,1.418169E+04,0.000000E+00,4.795512E-01,0.000000E+00,5.234930E+03,4.056770E+02,1.770254E-01,3.548864E-02,1.504092E+04,1.046435E+03,5.085836E-01,9.154803E-02,1.496051E+04,9.910840E+02,5.058648E-01,8.670529E-02,1.491621E+04,1.018970E+03,5.043667E-01,8.914506E-02,1.488298E+04,1.112258E+03,5.032434E-01,9.730686E-02,1.489013E+04,1.116625E+03,5.034849E-01,9.768893E-02,9.899124E+03,8.251820E+02,3.347224E-01,7.219230E-02,1.308607E+04,2.846996E+03,4.424874E-01,2.490939E-01
07:45:00,6.423662E+03,1.596420E+02,2.172076E-01,1.396589E-02,1.080444E+04,2.396721E+03,3.653340E-01,2.097029E-01,4.863047E+03,6.123075E+02,1.644364E-01,5.356941E-02,4.887058E+03,2.302431E+02,1.652399E-01,2.014371E-02,4.868810E+03,2.181216E+02,1.646229E-01,1.908311E-02,4.868346E+03,2.194870E+02,1.646072E-01,1.920258E-02,4.859257E+03,2.695211E+02,1.642999E-01,2.358045E-02,4.860789E+03,2.709073E+02,1.643517E-01,2.370175E-02,4.875150E+03,2.854793E+02,1.648373E-01,2.497682E-02,5.335717E+03,0.000000E+00,1.804272E-01,0.000000E+00,5.334030E+03,0.000000E+00,1.803702E-01,0.000000E+00,5.292809E+03,1.965161E+00,1.789763E-01,1.719170E-04,9.255047E+03,2.708894E+03,3.129577E-01,2.369990E-01,5.431030E+03,6.272685E+02,1.836862E-01,5.487729E-02,1.171761E+04,3.458127E+03,3.962144E-01,3.025651E-01,6.020975E+03,1.074774E+01,2.035898E-01,9.404075E-04,1.401449E+04,0.000000E+00,4.738983E-01,0.000000E+00,5.163265E+03,4.049719E+02,1.746020E-01,3.542696E-02,1.502697E+04,1.073932E+03,5.081129E-01,9.395377E-02,1.494368E+04,1.013115E+03,5.052967E-01,8.863274E-02,1.490261E+04,1.042824E+03,5.039079E-01,9.123198E-02,1.486608E+04,1.152422E+03,5.026729E-01,1.008208E-01,1.487322E+04,1.157005E+03,5.029142E-01,1.012218E-01,9.890025E+03,8.560099E+02,3.344154E-01,7.488951E-02,1.308201E+04,2.960191E+03,4.423510E-01,2.589982E-01
07:50:00,6.360773E+03,1.635005E+02,2.150820E-01,1.430345E-02,1.079295E+04,2.486546E+03,3.649462E-01,2.175624E-01,4.858736E+03,6.279807E+02,1.642909E-01,5.494072E-02,4.884149E+03,2.422536E+02,1.651422E-01,2.119460E-02,4.865879E+03,2.291178E+02,1.645245E-01,2.004523E-02,4.865493E+03,2.306249E+02,1.645114E-01,2.017711E-02,4.856333E+03,2.835931E+02,1.642017E-01,2.481176E-02,4.857863E+03,2.849984E+02,1.642534E-01,2.493472E-02,4.872304E+03,3.003012E+02,1.647417E-01,2.627376E-02,5.288815E+03,0.000000E+00,1.788416E-01,0.000000E+00,5.286982E+03,0.000000E+00,1.787796E-01,0.000000E+00,5.247519E+03,3.894692E+00,1.774451E-01,3.407126E-04,9.244413E+03,2.824750E+03,3.125984E-01,2.471353E-01,5.383302E+03,6.727126E+02,1.820716E-01,5.885321E-02,1.171003E+04,3.571225E+03,3.959591E-01,3.124605E-01,6.015094E+03,2.172379E+01,2.033913E-01,1.900606E-03,1.386142E+04,0.000000E+00,4.687232E-01,0.000000E+00,5.098021E+03,4.046587E+02,1.723956E-01,3.539956E-02,1.501422E+04,1.101953E+03,5.076828E-01,9.640538E-02,1.492830E+04,1.035756E+03,5.047779E-01,9.061367E-02,1.489019E+04,1.067245E+03,5.034890E-01,9.336866E-02,1.485065E+04,1.191918E+03,5.021521E-01,1.042764E-01,1.485777E+04,1.196696E+03,5.023929E-01,1.046944E-01,9.881713E+03,8.858542E+02,3.341351E-01,7.750068E-02,1.307826E+04,3.067904E+03,4.422248E-01,2.684228E-01
07:55:00,6.303111E+03,1.674589E+02,2.131330E-01,1.464974E-02,1.078242E+04,2.572040E+03,3.645909E-01,2.250430E-01,4.854790E+03,6.427123E+02,1.641577E-01,5.622964E-02,4.881492E+03,2.543245E+02,1.650530E-01,2.225078E-02,4.863201E+03,2.402419E+02,1.644345E-01,2.101857E-02,4.862887E+03,2.418734E+02,1.644239E-01,2.116132E-02,4.853661E+03,2.970706E+02,1.641120E-01,2.599106E-02,4.855188E+03,2.984909E+02,1.641636E-01,2.611534E-02,4.869705E+03,3.144345E+02,1.646544E-01,2.751045E-02,5.246186E+03,0.000000E+00,1.774004E-01,0.000000E+00,5.244215E+03,0.000000E+00,1.773338E-01,0.000000E+00,5.206355E+03,6.360048E+00,1.760535E-01,5.563822E-04,9.234660E+03,2.936550E+03,3.122689E-01,2.569168E-01,5.339560E+03,7.151865E+02,1.805918E-01,6.256928E-02,1.170309E+04,3.678445E+03,3.957248E-01,3.218413E-01,6.009704E+03,3.492356E+01,2.032095E-01,3.055343E-03,1.372099E+04,0.000000E+00,4.639756E-01,0.000000E+00,5.038489E+03,4.047789E+02,1.703825E-01,3.541007E-02,1.500256E+04,1.130516E+03,5.072895E-01,9.890439E-02,1.491425E+04,1.058991E+03,5.043034E-01,9.264651E-02,1.487884E+04,1.092207E+03,5.031060E-01,9.555255E-02,1.483653E+04,1.229916E+03,5.016756E-01,1.076009E-01,1.484364E+04,1.234861E+03,5.019161E-01,1.080336E-01,9.874109E+03,9.138765E+02,3.338785E-01,7.995245E-02,1.307478E+04,3.170343E+03,4.421080E-01,2.773859E-01
08:00:00,6.249905E+03,1.715510E+02,2.113347E-01,1.500774E-02,1.077275E+04,2.653234E+03,3.642646E-01,2.321471E-01,4.851168E+03,6.566277E+02,1.640355E-01,5.744715E-02,4.879059E+03,2.664242E+02,1.649713E-01,2.330949E-02,4.860748E+03,2.514531E+02,1.643521E-01,2.199952E-02,4.860502E+03,2.532047E+02,1.643438E-01,2.215278E-02,4.851213E+03,3.099885E+02,1.640297E-01,2.712139E-02,4.852738E+03,3.114228E+02,1.640813E-01,2.724690E-02,4.867325E+03,3.278611E+02,1.645745E-01,2.868532E-02,5.207211E+03,0.000000E+00,1.760827E-01,0.000000E+00,5.205110E+03,0.000000E+00,1.760117E-01,0.000000E+00,5.168719E+03,9.425413E+00,1.747811E-01,8.245408E-04,9.225691E+03,3.044901E+03,3.119658E-01,2.663964E-01,5.299216E+03,7.548225E+02,1.792270E-01,6.603705E-02,1.169669E+04,3.779865E+03,3.955092E-01,3.307145E-01,6.004753E+03,5.032990E+01,2.030424E-01,4.403118E-03,1.359131E+04,0.000000E+00,4.595913E-01,0.000000E+00,4.983854E+03,4.053873E+02,1.685350E-01,3.546330E-02,1.499186E+04,1.159633E+03,5.069287E-01,1.014519E-01,1.490135E+04,1.082817E+03,5.038683E-01,9.473100E-02,1.486843E+04,1.117768E+03,5.027549E-01,9.778888E-02,1.482358E+04,1.265692E+03,5.012387E-01,1.107311E-01,1.483069E+04,1.270788E+03,5.014788E-01,1.111769E-01,9.867135E+03,9.402616E+02,3.336433E-01,8.226098E-02,1.307156E+04,3.267700E+03,4.419995E-01,2.859041E-01
08:05:00,6.200695E+03,2.624506E+02,2.096713E-01,2.295991E-02,1.076385E+04,2.878657E+03,3.639642E-01,2.518705E-01,4.847838E+03,8.629942E+02,1.639232E-01,7.550193E-02,4.876829E+03,3.797324E+02,1.648963E-01,3.322310E-02,4.858497E+03,3.639545E+02,1.642765E-01,3.184245E-02,4.858315E+03,3.658238E+02,1.642703E-01,3.200602E-02,4.848968E+03,4.235389E+02,1.639543E-01,3.705636E-02,4.850490E+03,4.249606E+02,1.640057E-01,3.718076E-02,4.865143E+03,4.418025E+02,1.645012E-01,3.865460E-02,5.171493E+03,6.337028E+01,1.748752E-01,5.547343E-03,5.169270E+03,6.002160E+01,1.748000E-01,5.256804E-03,5.134227E+03,7.870074E+01,1.736150E-01,6.884758E-03,9.217426E+03,3.655392E+03,3.116866E-01,3.198078E-01,5.261922E+03,9.782455E+02,1.779654E-01,8.558382E-02,1.169080E+04,4.281128E+03,3.953104E-01,3.745712E-01,6.000196E+03,1.429062E+02,2.028887E-01,1.250190E-02,1.347130E+04,6.316855E+01,4.555339E-01,5.565428E-03,4.933598E+03,5.303371E+02,1.668355E-01,4.639391E-02,1.498204E+04,1.676755E+03,5.065973E-01,1.466932E-01,1.488951E+04,1.592838E+03,5.034685E-01,1.393509E-01,1.485887E+04,1.630635E+03,5.024325E-01,1.426579E-01,1.481169E+04,1.786978E+03,5.008372E-01,1.563371E-01,1.481878E+04,1.792215E+03,5.010769E-01,1.567953E-01,9.860728E+03,1.287511E+03,3.334271E-01,1.126412E-01,1.306856E+04,3.702587E+03,4.418988E-01,3.239539E-01
08:10:00,6.154815E+03,3.564093E+02,2.081205E-01,3.118069E-02,1.075560E+04,3.110905E+03,3.636859E-01,2.721938E-01,4.844761E+03,1.075445E+03,1.638194E-01,9.409338E-02,4.874773E+03,4.952957E+02,1.648272E-01,4.333764E-02,4.856423E+03,4.791450E+02,1.642068E-01,4.192424E-02,4.856301E+03,4.811227E+02,1.642026E-01,4.209730E-02,4.846897E+03,5.394971E+02,1.638847E-01,4.720567E-02,4.848417E+03,5.409536E+02,1.639361E-01,4.733313E-02,4.863133E+03,5.587142E+02,1.644336E-01,4.888750E-02,5.138514E+03,1.320277E+02,1.737602E-01,1.155370E-02,5.136174E+03,1.277728E+02,1.736811E-01,1.118389E-02,5.102376E+03,1.500411E+02,1.725382E-01,1.312582E-02,9.209766E+03,4.284890E+03,3.114278E-01,3.748904E-01,5.227169E+03,1.238044E+03,1.767898E-01,1.083163E-01,1.168533E+04,4.798490E+03,3.951260E-01,4.198444E-01,5.995979E+03,2.373160E+02,2.027464E-01,2.076194E-02,1.335929E+04,2.270639E+02,4.517468E-01,1.990337E-02,4.887003E+03,6.615664E+02,1.652598E-01,5.787385E-02,1.497296E+04,2.208913E+03,5.062910E-01,1.932611E-01,1.487856E+04,2.118477E+03,5.030991E-01,1.853478E-01,1.485004E+04,2.159032E+03,5.021347E-01,1.888962E-01,1.480069E+04,2.320386E+03,5.004661E-01,2.030145E-01,1.480777E+04,2.325716E+03,5.007055E-01,2.034809E-01,9.854808E+03,1.641896E+03,3.332275E-01,1.436532E-01,1.306577E+04,4.150652E+03,4.418049E-01,3.631640E-01
08:15:00,6.111991E+03,4.526995E+02,2.066730E-01,3.960549E-02,1.074796E+04,3.345181E+03,3.634279E-01,2.926945E-01,4.841915E+03,1.291832E+03,1.637233E-01,1.130294E-01,4.872877E+03,6.131646E+02,1.647635E-01,5.365413E-02,4.854509E+03,5.961388E+02,1.641424E-01,5.216395E-02,4.854444E+03,5.982353E+02,1.641402E-01,5.234742E-02,4.844986E+03,6.577151E+02,1.638204E-01,5.755281E-02,4.846504E+03,6.592306E+02,1.638717E-01,5.768545E-02,4.861278E+03,6.782086E+02,1.643713E-01,5.934647E-02,5.108015E+03,2.027541E+02,1.727291E-01,1.774107E-02,5.105565E+03,1.975147E+02,1.726463E-01,1.728511E-02,5.072918E+03,2.230366E+02,1.715423E-01,1.951170E-02,9.202659E+03,4.921162E+03,3.111877E-01,4.305672E-01,5.194751E+03,1.512673E+03,1.756932E-01,1.323475E-01,1.168025E+04,5.319841E+03,3.949548E-01,4.654667E-01,5.992071E+03,3.293838E+02,2.026145E-01,2.881740E-02,1.325467E+04,3.957988E+02,4.482096E-01,3.466477E-02,4.843753E+03,7.970906E+02,1.637973E-01,6.972951E-02,1.496457E+04,2.750977E+03,5.060079E-01,2.406960E-01,1.486844E+04,2.653758E+03,5.027574E-01,2.321887E-01,1.484188E+04,2.697216E+03,5.018594E-01,2.359912E-01,1.479052E+04,2.859266E+03,5.001229E-01,2.501712E-01,1.479759E+04,2.864745E+03,5.003619E-01,2.506506E-01,9.849334E+03,2.001830E+03,3.330428E-01,1.751509E-01,1.306316E+04,4.602551E+03,4.417172E-01,4.027095E-01
08:20:00,6.071853E+03,5.511183E+02,2.053162E-01,4.821654E-02,1.074085E+04,3.581137E+03,3.631881E-01,3.133418E-01,4.839277E+03,1.511523E+03,1.636343E-01,1.322544E-01,4.871125E+03,7.331317E+02,1.647046E-01,6.415420E-02,4.852740E+03,7.150855E+02,1.640829E-01,6.257462E-02,4.852727E+03,7.173210E+02,1.640825E-01,6.277027E-02,4.843219E+03,7.778976E+02,1.637610E-01,6.807184E-02,4.844734E+03,7.794780E+02,1.638122E-01,6.821016E-02,4.859563E+03,7.997472E+02,1.643136E-01,6.998430E-02,5.079688E+03,2.763829E+02,1.717714E-01,2.418234E-02,5.077135E+03,2.697075E+02,1.716851E-01,2.360076E-02,5.045554E+03,2.986783E+02,1.706172E-01,2.612908E-02,9.196049E+03,5.564320E+03,3.109644E-01,4.868473E-01,5.164383E+03,1.800128E+03,1.746659E-01,1.575012E-01,1.167553E+04,5.844636E+03,3.947956E-01,5.113900E-01,5.988442E+03,4.232271E+02,2.024921E-01,3.702828E-02,1.315654E+04,5.688125E+02,4.448917E-01,4.980050E-02,4.803443E+03,9.365966E+02,1.624341E-01,8.193350E-02,1.495679E+04,3.299225E+03,5.057455E-01,2.886721E-01,1.485905E+04,3.196765E+03,5.024406E-01,2.797055E-01,1.483432E+04,3.243084E+03,5.016043E-01,2.837585E-01,1.478109E+04,3.403870E+03,4.998046E-01,2.978287E-01,1.478815E+04,3.409533E+03,5.000433E-01,2.983243E-01,9.844261E+03,2.366497E+03,3.328717E-01,2.070627E-01,1.306072E+04,5.058291E+03,4.416352E-01,4.425907E-01
08:25:00,6.034149E+03,6.515194E+02,2.040417E-01,5.700104E-02,1.073423E+04,3.818337E+03,3.629646E-01,3.340976E-01,4.836827E+03,1.734374E+03,1.635516E-01,1.517558E-01,4.869502E+03,8.550886E+02,1.646500E-01,7.482835E-02,4.851100E+03,8.359042E+02,1.640278E-01,7.314904E-02,4.851138E+03,8.382903E+02,1.640290E-01,7.335787E-02,4.841581E+03,8.999433E+02,1.637059E-01,7.875385E-02,4.843094E+03,9.015987E+02,1.637571E-01,7.889874E-02,4.857975E+03,9.232975E+02,1.642602E-01,8.079812E-02,5.053317E+03,3.530751E+02,1.708799E-01,3.089162E-02,5.050667E+03,3.447835E+02,1.707903E-01,3.016866E-02,5.020077E+03,3.770634E+02,1.697558E-01,3.298648E-02,9.189889E+03,6.213844E+03,3.107563E-01,5.436853E-01,5.135874E+03,2.098909E+03,1.737016E-01,1.836462E-01,1.167112E+04,6.372251E+03,3.946470E-01,5.575596E-01,5.985065E+03,5.188399E+02,2.023781E-01,4.539402E-02,1.306429E+04,7.460546E+02,4.417729E-01,6.530617E-02,4.765784E+03,1.079813E+03,1.611607E-01,9.446205E-02,1.494957E+04,3.854238E+03,5.055018E-01,3.372403E-01,1.485033E+04,3.745738E+03,5.021463E-01,3.277444E-01,1.482730E+04,3.794419E+03,5.013675E-01,3.320043E-01,1.477233E+04,3.954118E+03,4.995089E-01,3.459799E-01,1.477938E+04,3.960007E+03,4.997472E-01,3.464953E-01,9.839550E+03,2.735998E+03,3.327127E-01,2.393973E-01,1.305843E+04,5.517372E+03,4.415584E-01,4.827639E-01
08:30:00,5.998586E+03,7.537632E+02,2.028395E-01,6.594678E-02,1.072804E+04,4.056403E+03,3.627558E-01,3.549290E-01,4.834545E+03,1.959927E+03,1.634747E-01,1.714937E-01,4.867995E+03,9.790208E+02,1.645993E-01,8.567531E-02,4.849578E+03,9.585877E+02,1.639766E-01,8.388658E-02,4.849662E+03,9.611345E+02,1.639794E-01,8.410951E-02,4.840059E+03,1.023677E+03,1.636547E-01,8.958354E-02,4.841570E+03,1.025414E+03,1.637058E-01,8.973554E-02,4.856500E+03,1.048728E+03,1.642106E-01,9.177641E-02,5.028661E+03,4.329695E+02,1.700463E-01,3.788104E-02,5.025919E+03,4.228888E+02,1.699536E-01,3.700156E-02,4.996252E+03,4.582404E+02,1.689503E-01,4.008813E-02,9.184132E+03,6.868982E+03,3.105617E-01,6.010152E-01,5.109001E+03,2.407467E+03,1.727926E-01,2.106467E-01,1.166700E+04,6.902033E+03,3.945080E-01,6.039184E-01,5.981913E+03,6.161851E+02,2.022718E-01,5.391140E-02,1.297722E+04,9.273873E+02,4.388290E-01,8.116970E-02,4.730459E+03,1.226422E+03,1.599661E-01,1.072874E-01,1.494284E+04,4.416071E+03,5.052749E-01,3.864050E-01,1.484220E+04,4.300319E+03,5.018721E-01,3.762741E-01,1.482076E+04,4.352227E+03,5.011470E-01,3.808164E-01,1.476416E+04,4.510035E+03,4.992333E-01,3.946270E-01,1.477120E+04,4.516177E+03,4.994713E-01,3.951645E-01,9.835163E+03,3.109621E+03,3.325648E-01,2.720926E-01,1.305629E+04,5.979338E+03,4.414864E-01,5.231890E-01
08:35:00,5.964976E+03,7.710842E+02,2.017034E-01,6.746327E-02,1.072224E+04,4.146724E+03,3.625602E-01,3.628328E-01,4.832415E+03,1.994754E+03,1.634028E-01,1.745451E-01,4.866593E+03,1.003732E+03,1.645521E-01,8.784128E-02,4.848161E+03,9.819265E+02,1.639289E-01,8.593237E-02,4.848290E+03,9.846415E+02,1.639332E-01,8.617001E-02,4.838642E+03,1.047858E+03,1.636070E-01,9.170300E-02,4.840152E+03,1.049708E+03,1.636580E-01,9.186486E-02,4.855127E+03,1.074767E+03,1.641644E-01,9.405847E-02,5.005557E+03,4.527268E+02,1.692652E-01,3.960598E-02,5.002729E+03,4.440492E+02,1.691695E-01,3.884683E-02,4.973923E+03,4.766075E+02,1.681954E-01,4.169519E-02,9.178740E+03,7.023762E+03,3.103796E-01,6.145700E-01,5.083620E+03,2.538328E+03,1.719341E-01,2.221011E-01,1.166314E+04,7.028205E+03,3.943778E-01,6.149637E-01,5.978966E+03,6.402344E+02,2.021723E-01,5.601677E-02,1.289488E+04,1.049521E+03,4.360451E-01,9.181506E-02,4.697251E+03,1.252366E+03,1.588431E-01,1.095571E-01,1.493656E+04,4.497286E+03,5.050632E-01,3.935219E-01,1.483462E+04,4.375541E+03,5.016161E-01,3.828664E-01,1.481467E+04,4.429790E+03,5.009414E-01,3.876136E-01,1.475654E+04,4.583570E+03,4.989759E-01,4.010717E-01,1.476357E+04,4.589983E+03,4.992136E-01,4.016329E-01,9.831070E+03,3.164634E+03,3.324267E-01,2.769132E-01,1.305428E+04,6.101565E+03,4.414187E-01,5.338887E-01
08:40:00,5.933097E+03,7.871280E+02,2.006257E-01,6.886705E-02,1.071680E+04,4.226814E+03,3.623765E-01,3.698383E-01,4.830424E+03,2.025146E+03,1.633356E-01,1.772040E-01,4.865285E+03,1.028146E+03,1.645081E-01,8.997752E-02,4.846839E+03,1.004500E+03,1.638844E-01,8.790756E-02,4.847010E+03,1.007395E+03,1.638901E-01,8.816103E-02,4.837320E+03,1.070710E+03,1.635625E-01,9.370244E-02,4.838827E+03,1.072631E+03,1.636135E-01,9.387050E-02,4.853846E+03,1.098962E+03,1.641213E-01,9.617544E-02,4.983821E+03,4.704751E+02,1.685303E-01,4.115870E-02,4.980912E+03,4.606159E+02,1.684319E-01,4.029617E-02,4.952912E+03,4.957987E+02,1.674851E-01,4.337416E-02,9.173675E+03,7.160828E+03,3.102084E-01,6.265672E-01,5.059562E+03,2.638008E+03,1.711203E-01,2.308243E-01,1.165951E+04,7.134549E+03,3.942554E-01,6.242655E-01,5.976202E+03,6.642279E+02,2.020790E-01,5.811628E-02,1.281673E+04,1.074852E+03,4.334028E-01,9.403130E-02,4.665917E+03,1.275425E+03,1.577835E-01,1.115742E-01,1.493069E+04,4.570658E+03,5.048651E-01,3.999417E-01,1.482751E+04,4.441956E+03,5.013763E-01,3.886774E-01,1.480896E+04,4.498809E+03,5.007489E-01,3.936526E-01,1.474940E+04,4.647956E+03,4.987349E-01,4.067049E-01,1.475642E+04,4.654695E+03,4.989722E-01,4.072946E-01,9.827240E+03,3.214668E+03,3.322975E-01,2.812907E-01,1.305238E+04,6.208442E+03,4.413550E-01,5.432377E-01
08:45:00,5.902804E+03,8.025105E+02,1.996016E-01,7.021296E-02,1.071168E+04,4.301932E+03,3.622036E-01,3.764085E-01,4.828557E+03,2.053386E+03,1.632726E-01,1.796745E-01,4.864063E+03,1.052206E+03,1.644670E-01,9.208258E-02,4.845603E+03,1.027193E+03,1.638428E-01,8.989309E-02,4.845813E+03,1.030261E+03,1.638499E-01,9.016169E-02,4.836084E+03,1.092488E+03,1.635209E-01,9.560770E-02,4.837589E+03,1.094463E+03,1.635718E-01,9.578052E-02,4.852649E+03,1.121851E+03,1.640810E-01,9.817788E-02,4.963330E+03,4.894102E+02,1.678375E-01,4.281526E-02,4.960344E+03,4.783176E+02,1.677366E-01,4.184482E-02,4.933101E+03,5.158366E+02,1.668153E-01,4.512720E-02,9.168909E+03,7.292118E+03,3.100474E-01,6.380581E-01,5.036716E+03,2.727497E+03,1.703475E-01,2.386546E-01,1.165609E+04,7.233564E+03,3.941401E-01,6.329256E-01,5.973605E+03,6.876084E+02,2.019914E-01,6.016212E-02,1.274242E+04,1.099290E+03,4.308906E-01,9.616926E-02,4.636291E+03,1.297282E+03,1.567817E-01,1.134863E-01,1.492519E+04,4.641285E+03,5.046794E-01,4.061209E-01,1.482085E+04,4.505584E+03,5.011514E-01,3.942442E-01,1.480362E+04,4.565044E+03,5.005685E-01,3.994475E-01,1.474270E+04,4.710112E+03,4.985087E-01,4.121425E-01,1.474971E+04,4.717130E+03,4.987458E-01,4.127566E-01,9.823650E+03,3.261532E+03,3.321763E-01,2.853905E-01,1.305060E+04,6.309495E+03,4.412949E-01,5.520766E-01
08:50:00,5.873925E+03,8.172916E+02,1.986254E-01,7.150624E-02,1.070684E+04,4.372270E+03,3.620404E-01,3.825603E-01,4.826802E+03,2.080225E+03,1.632134E-01,1.820223E-01,4.862918E+03,1.076104E+03,1.644284E-01,9.417350E-02,4.844445E+03,1.049845E+03,1.638038E-01,9.187494E-02,4.844692E+03,1.053068E+03,1.638121E-01,9.215706E-02,4.834924E+03,1.113668E+03,1.634818E-01,9.746060E-02,4.836428E+03,1.115688E+03,1.635327E-01,9.763740E-02,4.851526E+03,1.143997E+03,1.640432E-01,1.001153E-01,4.943942E+03,5.087073E+02,1.671821E-01,4.450349E-02,4.940885E+03,4.967151E+02,1.670787E-01,4.345434E-02,4.914354E+03,5.361138E+02,1.661815E-01,4.690118E-02,9.164411E+03,7.417191E+03,3.098955E-01,6.490048E-01,5.014951E+03,2.808149E+03,1.696114E-01,2.457113E-01,1.165286E+04,7.325603E+03,3.940312E-01,6.409752E-01,5.971158E+03,7.105676E+02,2.019088E-01,6.217110E-02,1.267155E+04,1.123522E+03,4.284942E-01,9.828931E-02,4.608185E+03,1.317677E+03,1.558313E-01,1.152704E-01,1.492001E+04,4.712780E+03,5.045048E-01,4.123757E-01,1.481458E+04,4.568305E+03,5.009398E-01,3.997316E-01,1.479859E+04,4.630550E+03,5.003990E-01,4.051784E-01,1.473639E+04,4.770319E+03,4.982959E-01,4.174093E-01,1.474339E+04,4.777590E+03,4.985326E-01,4.180455E-01,9.820274E+03,3.306489E+03,3.320625E-01,2.893234E-01,1.304891E+04,6.404874E+03,4.412382E-01,5.604188E-01
08:55:00,5.846350E+03,8.313458E+02,1.976932E-01,7.273592E-02,1.070227E+04,4.438480E+03,3.618860E-01,3.883508E-01,4.825150E+03,2.106196E+03,1.631576E-01,1.842942E-01,4.861843E+03,1.099961E+03,1.643922E-01,9.626076E-02,4.843358E+03,1.072550E+03,1.637671E-01,9.386143E-02,4.843640E+03,1.075918E+03,1.637767E-01,9.415619E-02,4.833835E+03,1.134571E+03,1.634451E-01,9.928922E-02,4.835336E+03,1.136630E+03,1.634959E-01,9.946940E-02,4.850472E+03,1.165826E+03,1.640077E-01,1.020250E-01,4.925563E+03,5.281725E+02,1.665607E-01,4.620644E-02,4.922438E+03,5.153454E+02,1.664550E-01,4.508425E-02,4.896578E+03,5.564475E+02,1.655805E-01,4.868012E-02,9.160158E+03,7.536319E+03,3.097518E-01,6.594308E-01,4.994182E+03,2.881031E+03,1.689089E-01,2.520878E-01,1.164981E+04,7.411523E+03,3.939282E-01,6.484895E-01,5.968848E+03,7.329383E+02,2.018309E-01,6.412858E-02,1.260383E+04,1.147591E+03,4.262047E-01,1.003950E-01,4.581472E+03,1.336974E+03,1.549279E-01,1.169586E-01,1.491514E+04,4.784558E+03,5.043404E-01,4.186552E-01,1.480867E+04,4.631933E+03,5.007403E-01,4.052981E-01,1.479386E+04,4.697579E+03,5.002392E-01,4.110426E-01,1.473045E+04,4.829732E+03,4.980952E-01,4.226066E-01,1.473744E+04,4.837230E+03,4.983317E-01,4.232628E-01,9.817096E+03,3.350465E+03,3.319552E-01,2.931703E-01,1.304731E+04,6.495002E+03,4.411845E-01,5.683016E-01
09:00:00,5.819946E+03,8.449351E+02,1.968005E-01,7.392492E-02,1.069793E+04,4.501478E+03,3.617396E-01,3.938603E-01,4.823590E+03,2.131863E+03,1.631050E-01,1.865395E-01,4.860830E+03,1.123870E+03,1.643581E-01,9.835249E-02,4.842334E+03,1.095392E+03,1.637326E-01,9.585987E-02,4.842649E+03,1.098896E+03,1.637433E-01,9.616650E-02,4.832809E+03,1.155510E+03,1.634106E-01,1.011210E-01,4.834309E+03,1.157600E+03,1.634613E-01,1.013039E-01,4.849479E+03,1.187753E+03,1.639742E-01,1.039431E-01,4.908085E+03,5.476717E+02,1.659697E-01,4.791237E-02,4.904895E+03,5.340804E+02,1.658619E-01,4.672332E-02,4.879669E+03,5.767128E+02,1.650088E-01,5.045307E-02,9.156126E+03,7.650027E+03,3.096155E-01,6.693822E-01,4.974307E+03,2.947270E+03,1.682366E-01,2.578828E-01,1.164691E+04,7.492472E+03,3.938305E-01,6.555689E-01,5.966662E+03,7.545359E+02,2.017571E-01,6.601842E-02,1.253895E+04,1.171795E+03,4.240111E-01,1.025125E-01,4.556004E+03,1.355375E+03,1.540667E-01,1.185682E-01,1.491054E+04,4.856850E+03,5.041851E-01,4.249796E-01,1.480308E+04,4.697135E+03,5.005517E-01,4.110022E-01,1.478938E+04,4.765354E+03,5.000884E-01,4.169718E-01,1.472483E+04,4.889718E+03,4.979055E-01,4.278540E-01,1.473181E+04,4.897423E+03,4.981417E-01,4.285283E-01,9.814093E+03,3.394482E+03,3.318539E-01,2.970208E-01,1.304580E+04,6.580538E+03,4.411336E-01,5.757824E-01
