Time,BATH_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],BATH_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],BATH_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],BATH_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],CAFETERIA_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],CAFETERIA_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],CAFETERIA_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],CAFETERIA_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],COMPUTER_CLASS_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],COMPUTER_CLASS_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],COMPUTER_CLASS_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],COMPUTER_CLASS_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],CORNER_CLASS_1_POD_1_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],CORNER_CLASS_1_POD_1_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],CORNER_CLASS_1_POD_1_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],CORNER_CLASS_1_POD_1_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],CORNER_CLASS_1_POD_2_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],CORNER_CLASS_1_POD_2_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],CORNER_CLASS_1_POD_2_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],CORNER_CLASS_1_POD_2_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],CORNER_CLASS_1_POD_3_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],CORNER_CLASS_1_POD_3_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],CORNER_CLASS_1_POD_3_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],CORNER_CLASS_1_POD_3_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],CORNER_CLASS_2_POD_1_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],CORNER_CLASS_2_POD_1_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],CORNER_CLASS_2_POD_1_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],CORNER_CLASS_2_POD_1_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],CORNER_CLASS_2_POD_2_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],CORNER_CLASS_2_POD_2_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],CORNER_CLASS_2_POD_2_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],CORNER_CLASS_2_POD_2_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],CORNER_CLASS_2_POD_3_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],CORNER_CLASS_2_POD_3_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],CORNER_CLASS_2_POD_3_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],CORNER_CLASS_2_POD_3_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],CORRIDOR_POD_1_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],CORRIDOR_POD_1_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],CORRIDOR_POD_1_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],CORRIDOR_POD_1_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],CORRIDOR_POD_2_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],CORRIDOR_POD_2_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],CORRIDOR_POD_2_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],CORRIDOR_POD_2_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],CORRIDOR_POD_3_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],CORRIDOR_POD_3_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],CORRIDOR_POD_3_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],CORRIDOR_POD_3_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],GYM_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],GYM_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],GYM_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],GYM_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],KITCHEN_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],KITCHEN_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],KITCHEN_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],KITCHEN_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],LIBRARY_MEDIA_CENTER_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],LIBRARY_MEDIA_CENTER_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],LIBRARY_MEDIA_CENTER_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],LIBRARY_MEDIA_CENTER_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],LOBBY_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],LOBBY_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],LOBBY_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],LOBBY_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],MAIN_CORRIDOR_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],MAIN_CORRIDOR_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],MAIN_CORRIDOR_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],MAIN_CORRIDOR_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],MECH_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],MECH_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],MECH_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],MECH_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],MULT_CLASS_1_POD_1_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],MULT_CLASS_1_POD_1_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],MULT_CLASS_1_POD_1_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],MULT_CLASS_1_POD_1_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],MULT_CLASS_1_POD_2_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],MULT_CLASS_1_POD_2_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],MULT_CLASS_1_POD_2_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],MULT_CLASS_1_POD_2_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],MULT_CLASS_1_POD_3_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],MULT_CLASS_1_POD_3_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],MULT_CLASS_1_POD_3_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],MULT_CLASS_1_POD_3_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],MULT_CLASS_2_POD_1_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],MULT_CLASS_2_POD_1_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],MULT_CLASS_2_POD_1_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],MULT_CLASS_2_POD_1_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],MULT_CLASS_2_POD_2_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],MULT_CLASS_2_POD_2_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],MULT_CLASS_2_POD_2_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],MULT_CLASS_2_POD_2_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],MULT_CLASS_2_POD_3_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],MULT_CLASS_2_POD_3_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],MULT_CLASS_2_POD_3_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],MULT_CLASS_2_POD_3_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],OFFICES_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],OFFICES_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],OFFICES_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],OFFICES_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s]
09:05:00,5.794624E+03,8.582083E+02,1.959445E-01,7.508625E-02,1.069381E+04,5.045531E+03,3.616005E-01,4.414590E-01,4.822115E+03,2.157425E+03,1.630552E-01,1.887756E-01,4.859875E+03,1.147921E+03,1.643259E-01,1.004567E-01,4.841368E+03,1.118459E+03,1.637001E-01,9.787798E-02,4.841715E+03,1.122090E+03,1.637118E-01,9.819576E-02,4.831841E+03,1.176531E+03,1.633779E-01,1.029599E-01,4.833339E+03,1.178658E+03,1.634286E-01,1.031461E-01,4.848542E+03,1.209899E+03,1.639426E-01,1.058803E-01,4.891432E+03,5.671297E+02,1.654067E-01,4.961470E-02,4.888181E+03,5.528369E+02,1.652968E-01,4.836426E-02,4.863556E+03,5.968411E+02,1.644640E-01,5.221405E-02,9.152296E+03,7.759280E+03,3.094861E-01,6.789436E-01,4.955259E+03,3.007560E+03,1.675924E-01,2.631572E-01,1.164416E+04,7.568772E+03,3.937376E-01,6.622416E-01,5.964589E+03,7.760246E+02,2.016871E-01,6.789874E-02,1.247671E+04,1.196229E+03,4.219065E-01,1.046502E-01,4.531683E+03,1.373100E+03,1.532442E-01,1.201189E-01,1.490618E+04,4.930337E+03,5.040382E-01,4.314086E-01,1.479779E+04,4.763912E+03,5.003730E-01,4.168441E-01,1.478515E+04,4.834510E+03,4.999457E-01,4.230218E-01,1.471950E+04,4.950763E+03,4.977257E-01,4.331942E-01,1.472648E+04,4.958658E+03,4.979617E-01,4.338851E-01,9.811253E+03,3.438926E+03,3.317581E-01,3.009087E-01,1.304436E+04,6.661913E+03,4.410852E-01,5.828993E-01
09:10:00,5.770282E+03,8.713617E+02,1.951215E-01,7.623708E-02,1.068989E+04,5.599071E+03,3.614679E-01,4.898977E-01,4.820716E+03,2.183273E+03,1.630080E-01,1.910367E-01,4.858972E+03,1.172246E+03,1.642955E-01,1.025849E-01,4.840454E+03,1.141889E+03,1.636693E-01,9.992780E-02,4.840832E+03,1.145639E+03,1.636821E-01,1.002560E-01,4.830924E+03,1.197875E+03,1.633471E-01,1.048271E-01,4.832421E+03,1.200052E+03,1.633977E-01,1.050176E-01,4.847655E+03,1.232394E+03,1.639128E-01,1.078481E-01,4.875520E+03,5.864873E+02,1.648688E-01,5.130824E-02,4.872213E+03,5.715518E+02,1.647569E-01,5.000159E-02,4.848158E+03,6.167710E+02,1.639434E-01,5.395767E-02,9.148649E+03,7.863713E+03,3.093629E-01,6.880829E-01,4.936960E+03,3.062420E+03,1.669734E-01,2.679564E-01,1.164153E+04,7.640410E+03,3.936491E-01,6.685066E-01,5.962619E+03,7.977965E+02,2.016206E-01,6.980381E-02,1.241684E+04,1.221040E+03,4.198821E-01,1.068208E-01,4.508394E+03,1.390371E+03,1.524567E-01,1.216297E-01,1.490205E+04,5.005728E+03,5.038988E-01,4.380042E-01,1.479277E+04,4.832880E+03,5.002034E-01,4.228779E-01,1.478114E+04,4.905700E+03,4.998103E-01,4.292500E-01,1.471444E+04,5.013258E+03,4.975550E-01,4.386612E-01,1.472142E+04,5.021327E+03,4.977907E-01,4.393674E-01,9.808559E+03,3.484099E+03,3.316672E-01,3.048604E-01,1.304299E+04,6.739503E+03,4.410392E-01,5.896850E-01
09:15:00,5.746851E+03,8.846086E+02,1.943294E-01,7.739610E-02,1.068614E+04,6.155117E+03,3.613414E-01,5.385592E-01,4.819388E+03,2.209515E+03,1.629632E-01,1.933323E-01,4.858117E+03,1.196990E+03,1.642666E-01,1.047497E-01,4.839588E+03,1.165775E+03,1.636401E-01,1.020176E-01,4.839994E+03,1.169636E+03,1.636538E-01,1.023556E-01,4.830056E+03,1.219612E+03,1.633178E-01,1.067287E-01,4.831551E+03,1.221841E+03,1.633683E-01,1.069237E-01,4.846815E+03,1.255311E+03,1.638844E-01,1.098528E-01,4.860293E+03,6.057149E+02,1.643539E-01,5.299042E-02,4.856931E+03,5.901951E+02,1.642402E-01,5.163264E-02,4.833418E+03,6.364573E+02,1.634451E-01,5.567998E-02,9.145169E+03,7.964303E+03,3.092453E-01,6.968857E-01,4.919355E+03,3.112513E+03,1.663780E-01,2.723384E-01,1.163903E+04,7.707191E+03,3.935646E-01,6.743467E-01,5.960742E+03,8.201994E+02,2.015572E-01,7.176408E-02,1.235917E+04,1.246194E+03,4.179325E-01,1.090215E-01,4.486058E+03,1.407438E+03,1.517014E-01,1.231228E-01,1.489813E+04,5.083525E+03,5.037663E-01,4.448104E-01,1.478799E+04,4.904488E+03,5.000421E-01,4.291426E-01,1.477733E+04,4.979397E+03,4.996816E-01,4.356974E-01,1.470963E+04,5.077344E+03,4.973926E-01,4.442676E-01,1.471660E+04,5.085574E+03,4.976281E-01,4.449878E-01,9.805998E+03,3.530115E+03,3.315808E-01,3.088859E-01,1.304168E+04,6.813441E+03,4.409953E-01,5.961512E-01
09:20:00,5.724248E+03,8.981487E+02,1.935652E-01,7.858074E-02,1.068256E+04,6.712715E+03,3.612204E-01,5.873595E-01,4.818123E+03,2.236214E+03,1.629205E-01,1.956679E-01,4.857304E+03,1.222380E+03,1.642392E-01,1.069711E-01,4.838766E+03,1.190179E+03,1.636124E-01,1.041527E-01,4.839199E+03,1.194137E+03,1.636270E-01,1.044991E-01,4.829230E+03,1.241773E+03,1.632899E-01,1.086672E-01,4.830724E+03,1.244055E+03,1.633404E-01,1.088670E-01,4.846016E+03,1.278692E+03,1.638575E-01,1.118982E-01,4.845684E+03,6.247693E+02,1.638600E-01,5.465745E-02,4.842271E+03,6.087214E+02,1.637446E-01,5.325347E-02,4.819275E+03,6.558430E+02,1.629669E-01,5.737600E-02,9.141842E+03,8.061199E+03,3.091329E-01,7.053650E-01,4.902382E+03,3.158324E+03,1.658039E-01,2.763459E-01,1.163663E+04,7.768952E+03,3.934838E-01,6.797478E-01,5.958951E+03,8.435505E+02,2.014967E-01,7.380731E-02,1.230352E+04,1.271681E+03,4.160509E-01,1.112513E-01,4.464585E+03,1.424713E+03,1.509752E-01,1.246339E-01,1.489439E+04,5.164129E+03,5.036401E-01,4.518622E-01,1.478343E+04,4.979102E+03,4.998882E-01,4.356704E-01,1.477370E+04,5.055982E+03,4.995590E-01,4.423976E-01,1.470505E+04,5.143015E+03,4.972377E-01,4.500126E-01,1.471200E+04,5.151392E+03,4.974729E-01,4.507456E-01,9.803559E+03,3.576974E+03,3.314984E-01,3.129852E-01,1.304044E+04,6.883780E+03,4.409534E-01,6.023026E-01
09:25:00,5.702419E+03,9.123023E+02,1.928272E-01,7.981906E-02,1.067912E+04,7.270914E+03,3.611045E-01,6.362151E-01,4.816916E+03,2.263302E+03,1.628798E-01,1.980374E-01,4.856531E+03,1.248497E+03,1.642131E-01,1.092560E-01,4.837983E+03,1.215200E+03,1.635860E-01,1.063418E-01,4.838443E+03,1.219290E+03,1.636015E-01,1.066997E-01,4.828445E+03,1.264312E+03,1.632634E-01,1.106389E-01,4.829937E+03,1.266650E+03,1.633139E-01,1.108435E-01,4.845256E+03,1.302424E+03,1.638319E-01,1.139740E-01,4.831648E+03,6.435457E+02,1.633854E-01,5.630016E-02,4.828185E+03,6.270682E+02,1.632683E-01,5.485859E-02,4.805683E+03,6.745973E+02,1.625074E-01,5.901678E-02,9.138656E+03,8.153994E+03,3.090253E-01,7.134853E-01,4.886001E+03,3.200086E+03,1.652499E-01,2.799997E-01,1.163434E+04,7.825253E+03,3.934064E-01,6.846711E-01,5.957238E+03,8.681955E+02,2.014389E-01,7.596374E-02,1.224975E+04,1.297465E+03,4.142328E-01,1.135071E-01,4.443914E+03,1.441899E+03,1.502762E-01,1.261373E-01,1.489082E+04,5.247706E+03,5.035197E-01,4.591743E-01,1.477908E+04,5.056877E+03,4.997413E-01,4.424748E-01,1.477023E+04,5.135619E+03,4.994420E-01,4.493649E-01,1.470066E+04,5.209929E+03,4.970897E-01,4.558665E-01,1.470761E+04,5.218441E+03,4.973247E-01,4.566112E-01,9.801232E+03,3.624431E+03,3.314199E-01,3.171368E-01,1.303925E+04,6.950329E+03,4.409133E-01,6.081225E-01
09:30:00,5.681300E+03,9.273747E+02,1.921132E-01,8.113774E-02,1.067583E+04,7.827121E+03,3.609931E-01,6.848987E-01,4.815763E+03,2.291371E+03,1.628408E-01,2.004929E-01,4.855794E+03,1.276057E+03,1.641883E-01,1.116671E-01,4.837237E+03,1.241751E+03,1.635608E-01,1.086648E-01,4.837721E+03,1.245970E+03,1.635772E-01,1.090340E-01,4.827695E+03,1.288110E+03,1.632382E-01,1.127207E-01,4.829186E+03,1.290501E+03,1.632886E-01,1.129299E-01,4.844531E+03,1.327178E+03,1.638074E-01,1.161396E-01,4.818132E+03,6.618844E+02,1.629284E-01,5.790458E-02,4.814623E+03,6.449787E+02,1.628098E-01,5.642555E-02,4.792593E+03,6.931803E+02,1.620648E-01,6.064259E-02,9.135597E+03,8.239248E+03,3.089219E-01,7.209455E-01,4.870160E+03,3.236481E+03,1.647141E-01,2.831846E-01,1.163214E+04,7.872857E+03,3.933321E-01,6.888337E-01,5.955596E+03,8.949840E+02,2.013835E-01,7.830771E-02,1.219770E+04,1.323743E+03,4.124729E-01,1.158061E-01,4.423972E+03,1.458867E+03,1.496019E-01,1.276218E-01,1.488741E+04,5.335520E+03,5.034046E-01,4.668570E-01,1.477491E+04,5.139886E+03,4.996005E-01,4.497373E-01,1.476691E+04,5.220352E+03,4.993301E-01,4.567782E-01,1.469646E+04,5.280254E+03,4.969479E-01,4.620187E-01,1.470341E+04,5.288843E+03,4.971827E-01,4.627703E-01,9.799006E+03,3.673346E+03,3.313448E-01,3.214160E-01,1.303811E+04,7.009781E+03,4.408749E-01,6.133214E-01
09:35:00,5.660846E+03,9.430906E+02,1.914217E-01,8.251274E-02,1.067266E+04,7.897703E+03,3.608861E-01,6.910951E-01,4.814659E+03,2.319986E+03,1.628036E-01,2.029961E-01,4.855090E+03,1.304533E+03,1.641645E-01,1.141584E-01,4.836524E+03,1.269254E+03,1.635368E-01,1.110710E-01,4.837032E+03,1.273601E+03,1.635539E-01,1.114514E-01,4.826978E+03,1.312645E+03,1.632140E-01,1.148671E-01,4.828468E+03,1.315074E+03,1.632643E-01,1.150796E-01,4.843838E+03,1.352424E+03,1.637840E-01,1.183480E-01,4.805101E+03,6.801356E+02,1.624879E-01,5.950135E-02,4.801547E+03,6.628111E+02,1.623677E-01,5.798567E-02,4.779971E+03,7.117164E+02,1.616381E-01,6.226428E-02,9.132656E+03,8.317926E+03,3.088225E-01,7.278301E-01,4.854826E+03,3.268509E+03,1.641955E-01,2.859879E-01,1.163002E+04,7.913248E+03,3.932606E-01,6.923653E-01,5.954020E+03,9.229884E+02,2.013303E-01,8.075807E-02,1.214727E+04,1.350172E+03,4.107676E-01,1.181183E-01,4.404712E+03,1.475455E+03,1.489506E-01,1.290728E-01,1.488414E+04,5.425703E+03,5.032943E-01,4.747471E-01,1.477091E+04,5.225870E+03,4.994656E-01,4.572600E-01,1.476374E+04,5.307935E+03,4.992229E-01,4.644409E-01,1.469244E+04,5.352083E+03,4.968120E-01,4.683027E-01,1.469938E+04,5.360719E+03,4.970466E-01,4.690584E-01,9.796875E+03,3.723039E+03,3.312728E-01,3.257634E-01,1.303701E+04,7.063357E+03,4.408380E-01,6.180063E-01
09:40:00,5.641006E+03,9.593420E+02,1.907509E-01,8.393459E-02,1.066960E+04,7.953885E+03,3.607829E-01,6.960238E-01,4.813600E+03,2.348867E+03,1.627678E-01,2.055225E-01,4.854415E+03,1.333688E+03,1.641418E-01,1.167091E-01,4.835841E+03,1.297443E+03,1.635137E-01,1.135373E-01,4.836372E+03,1.301918E+03,1.635317E-01,1.139288E-01,4.826292E+03,1.337625E+03,1.631908E-01,1.170523E-01,4.827780E+03,1.340075E+03,1.632411E-01,1.172667E-01,4.843174E+03,1.378002E+03,1.637616E-01,1.205856E-01,4.792513E+03,6.984593E+02,1.620623E-01,6.110447E-02,4.788917E+03,6.807133E+02,1.619407E-01,5.955191E-02,4.767777E+03,7.303764E+02,1.612258E-01,6.389682E-02,9.129823E+03,8.390635E+03,3.087268E-01,7.341923E-01,4.839959E+03,3.296565E+03,1.636926E-01,2.884441E-01,1.162798E+04,7.946671E+03,3.931918E-01,6.952874E-01,5.952505E+03,9.518301E+02,2.012791E-01,8.328170E-02,1.209832E+04,1.376529E+03,4.091126E-01,1.204242E-01,4.386074E+03,1.491526E+03,1.483203E-01,1.304787E-01,1.488100E+04,5.517229E+03,5.031884E-01,4.827548E-01,1.476707E+04,5.313766E+03,4.993359E-01,4.649502E-01,1.476069E+04,5.397304E+03,4.991200E-01,4.722599E-01,1.468857E+04,5.425065E+03,4.966814E-01,4.746876E-01,1.469550E+04,5.433721E+03,4.969158E-01,4.754450E-01,9.794828E+03,3.773481E+03,3.312037E-01,3.301761E-01,1.303596E+04,7.110670E+03,4.408026E-01,6.221433E-01
09:45:00,5.621745E+03,9.760689E+02,1.900997E-01,8.539805E-02,1.066665E+04,8.001999E+03,3.606833E-01,7.002443E-01,4.812582E+03,2.378017E+03,1.627335E-01,2.080726E-01,4.853769E+03,1.363369E+03,1.641199E-01,1.193058E-01,4.835187E+03,1.326215E+03,1.634916E-01,1.160545E-01,4.835740E+03,1.330818E+03,1.635103E-01,1.164573E-01,4.825634E+03,1.363029E+03,1.631686E-01,1.192747E-01,4.827121E+03,1.365493E+03,1.632189E-01,1.194903E-01,4.842537E+03,1.403896E+03,1.637401E-01,1.228509E-01,4.780341E+03,7.170242E+02,1.616507E-01,6.272868E-02,4.776704E+03,6.988507E+02,1.615277E-01,6.113872E-02,4.755983E+03,7.493461E+02,1.608270E-01,6.555645E-02,9.127091E+03,8.455932E+03,3.086345E-01,7.399056E-01,4.825533E+03,3.320312E+03,1.632047E-01,2.905239E-01,1.162601E+04,7.972799E+03,3.931254E-01,6.975712E-01,5.951046E+03,9.812393E+02,2.012298E-01,8.585499E-02,1.205078E+04,1.402406E+03,4.075051E-01,1.226882E-01,4.368022E+03,1.506963E+03,1.477098E-01,1.318292E-01,1.487799E+04,5.609314E+03,5.030866E-01,4.908113E-01,1.476338E+04,5.402909E+03,4.992111E-01,4.727494E-01,1.475776E+04,5.487783E+03,4.990210E-01,4.801760E-01,1.468485E+04,5.499187E+03,4.965556E-01,4.811722E-01,1.469177E+04,5.507835E+03,4.967898E-01,4.819289E-01,9.792861E+03,3.824740E+03,3.311373E-01,3.346604E-01,1.303495E+04,7.150893E+03,4.407685E-01,6.256600E-01
09:50:00,5.603021E+03,9.932404E+02,1.894666E-01,8.690041E-02,1.066380E+04,8.042211E+03,3.605870E-01,7.037720E-01,4.811603E+03,2.407415E+03,1.627004E-01,2.106444E-01,4.853148E+03,1.393331E+03,1.640990E-01,1.219271E-01,4.834558E+03,1.355487E+03,1.634704E-01,1.186155E-01,4.835132E+03,1.360226E+03,1.634898E-01,1.190301E-01,4.825001E+03,1.388823E+03,1.631472E-01,1.215312E-01,4.826487E+03,1.391294E+03,1.631975E-01,1.217475E-01,4.841925E+03,1.430077E+03,1.637195E-01,1.251412E-01,4.768550E+03,7.359860E+02,1.612520E-01,6.438762E-02,4.764875E+03,7.173748E+02,1.611278E-01,6.275936E-02,4.744558E+03,7.687956E+02,1.604407E-01,6.725806E-02,9.124450E+03,8.513258E+03,3.085452E-01,7.449214E-01,4.811514E+03,3.339665E+03,1.627306E-01,2.922193E-01,1.162411E+04,7.991213E+03,3.930612E-01,6.991803E-01,5.949638E+03,1.010987E+03,2.011822E-01,8.845792E-02,1.200454E+04,1.427312E+03,4.059416E-01,1.248672E-01,4.350507E+03,1.521754E+03,1.471176E-01,1.331231E-01,1.487508E+04,5.701667E+03,5.029885E-01,4.988913E-01,1.475982E+04,5.492703E+03,4.990908E-01,4.806056E-01,1.475493E+04,5.578759E+03,4.989257E-01,4.881355E-01,1.468126E+04,5.574367E+03,4.964344E-01,4.877494E-01,1.468818E+04,5.582972E+03,4.966684E-01,4.885024E-01,9.790967E+03,3.876858E+03,3.310734E-01,3.392198E-01,1.303397E+04,7.183288E+03,4.407356E-01,6.284919E-01
09:55:00,5.584805E+03,1.010843E+03,1.888507E-01,8.844050E-02,1.066104E+04,8.074607E+03,3.604938E-01,7.066143E-01,4.810659E+03,2.437054E+03,1.626685E-01,2.132373E-01,4.852550E+03,1.423465E+03,1.640788E-01,1.245634E-01,4.833953E+03,1.385131E+03,1.634500E-01,1.212089E-01,4.834547E+03,1.389961E+03,1.634701E-01,1.216316E-01,4.824392E+03,1.414986E+03,1.631267E-01,1.238201E-01,4.825877E+03,1.417458E+03,1.631769E-01,1.240364E-01,4.841336E+03,1.456529E+03,1.636996E-01,1.274553E-01,4.757119E+03,7.555747E+02,1.608655E-01,6.610140E-02,4.753407E+03,7.364769E+02,1.607400E-01,6.443057E-02,4.733479E+03,7.891913E+02,1.600661E-01,6.904244E-02,9.121895E+03,8.562497E+03,3.084589E-01,7.492293E-01,4.797883E+03,3.354554E+03,1.622696E-01,2.935239E-01,1.162227E+04,8.001555E+03,3.929991E-01,7.000833E-01,5.948277E+03,1.040902E+03,2.011363E-01,9.107541E-02,1.195953E+04,1.450641E+03,4.044198E-01,1.269082E-01,4.333500E+03,1.535970E+03,1.465424E-01,1.343667E-01,1.487228E+04,5.794416E+03,5.028940E-01,5.070058E-01,1.475638E+04,5.582679E+03,4.989747E-01,4.884777E-01,1.475221E+04,5.669716E+03,4.988337E-01,4.960935E-01,1.467779E+04,5.650490E+03,4.963173E-01,4.944092E-01,1.468471E+04,5.659074E+03,4.965512E-01,4.951603E-01,9.789140E+03,3.929899E+03,3.310117E-01,3.438599E-01,1.303303E+04,7.207270E+03,4.407038E-01,6.305878E-01
10:00:00,5.567064E+03,1.028469E+03,1.882509E-01,8.998259E-02,1.065837E+04,8.100659E+03,3.604035E-01,7.089003E-01,4.809747E+03,2.466160E+03,1.626377E-01,2.157835E-01,4.851974E+03,1.452958E+03,1.640594E-01,1.271437E-01,4.833370E+03,1.414133E+03,1.634303E-01,1.237462E-01,4.833983E+03,1.419050E+03,1.634510E-01,1.241765E-01,4.823805E+03,1.440507E+03,1.631069E-01,1.260527E-01,4.825289E+03,1.442982E+03,1.631570E-01,1.262693E-01,4.840768E+03,1.482358E+03,1.636804E-01,1.297148E-01,4.746020E+03,7.760546E+02,1.604903E-01,6.789315E-02,4.742272E+03,7.565109E+02,1.603635E-01,6.618331E-02,4.722721E+03,8.101869E+02,1.597024E-01,7.087930E-02,9.119418E+03,8.605511E+03,3.083752E-01,7.529925E-01,4.784611E+03,3.366421E+03,1.618207E-01,2.945639E-01,1.162049E+04,8.006071E+03,3.929389E-01,7.004765E-01,5.946960E+03,1.070348E+03,2.010918E-01,9.365186E-02,1.191567E+04,1.473146E+03,4.029368E-01,1.288771E-01,4.316962E+03,1.549720E+03,1.459832E-01,1.355695E-01,1.486958E+04,5.885901E+03,5.028026E-01,5.150096E-01,1.475305E+04,5.670087E+03,4.988624E-01,4.961251E-01,1.474958E+04,5.758292E+03,4.987449E-01,5.038430E-01,1.467444E+04,5.725227E+03,4.962041E-01,5.009477E-01,1.468135E+04,5.733881E+03,4.964378E-01,5.017049E-01,9.787376E+03,3.982601E+03,3.309521E-01,3.484703E-01,1.303211E+04,7.225150E+03,4.406731E-01,6.321499E-01
10:05:00,5.549773E+03,1.046341E+03,1.876663E-01,9.154626E-02,1.065577E+04,8.172004E+03,3.603158E-01,7.151490E-01,4.808866E+03,2.495144E+03,1.626080E-01,2.183191E-01,4.851418E+03,1.482117E+03,1.640406E-01,1.296946E-01,4.832807E+03,1.442845E+03,1.634113E-01,1.262581E-01,4.833439E+03,1.447843E+03,1.634327E-01,1.266955E-01,4.823238E+03,1.465878E+03,1.630877E-01,1.282722E-01,4.824721E+03,1.468353E+03,1.631378E-01,1.284888E-01,4.840220E+03,1.508000E+03,1.636619E-01,1.319581E-01,4.735236E+03,7.972010E+02,1.601256E-01,6.974321E-02,4.731454E+03,7.772409E+02,1.599977E-01,6.799694E-02,4.712267E+03,8.317917E+02,1.593489E-01,7.276947E-02,9.117015E+03,8.640674E+03,3.082940E-01,7.560685E-01,4.771681E+03,3.519625E+03,1.613834E-01,3.079709E-01,1.161876E+04,8.002517E+03,3.928805E-01,7.001639E-01,5.945685E+03,1.099514E+03,2.010487E-01,9.620383E-02,1.187291E+04,1.495531E+03,4.014908E-01,1.308356E-01,4.300869E+03,1.563229E+03,1.454390E-01,1.367513E-01,1.486696E+04,5.976984E+03,5.027142E-01,5.229781E-01,1.474983E+04,5.756580E+03,4.987537E-01,5.036924E-01,1.474703E+04,5.846223E+03,4.986590E-01,5.115359E-01,1.467119E+04,5.800334E+03,4.960945E-01,5.075184E-01,1.467810E+04,5.809076E+03,4.963280E-01,5.082833E-01,9.785669E+03,4.035509E+03,3.308945E-01,3.530987E-01,1.303123E+04,7.234457E+03,4.406434E-01,6.329621E-01
10:10:00,5.532906E+03,1.064505E+03,1.870960E-01,9.313543E-02,1.065325E+04,8.239471E+03,3.602307E-01,7.210592E-01,4.808013E+03,2.524102E+03,1.625792E-01,2.208525E-01,4.850881E+03,1.511013E+03,1.640224E-01,1.322226E-01,4.832263E+03,1.471356E+03,1.633929E-01,1.287524E-01,4.832913E+03,1.476427E+03,1.634149E-01,1.291961E-01,4.822690E+03,1.491233E+03,1.630692E-01,1.304903E-01,4.824171E+03,1.493706E+03,1.631193E-01,1.307068E-01,4.839689E+03,1.533578E+03,1.636440E-01,1.341956E-01,4.724744E+03,8.189518E+02,1.597709E-01,7.164615E-02,4.720929E+03,7.986122E+02,1.596419E-01,6.986668E-02,4.702096E+03,8.539459E+02,1.590050E-01,7.470771E-02,9.114681E+03,8.667675E+03,3.082151E-01,7.584303E-01,4.759072E+03,3.696661E+03,1.609569E-01,3.234670E-01,1.161708E+04,7.990552E+03,3.928238E-01,6.991155E-01,5.944447E+03,1.128400E+03,2.010069E-01,9.873126E-02,1.183117E+04,1.518270E+03,4.000794E-01,1.328250E-01,4.285189E+03,1.576869E+03,1.449087E-01,1.379446E-01,1.486443E+04,6.067901E+03,5.026287E-01,5.309320E-01,1.474671E+04,5.842737E+03,4.986482E-01,5.112300E-01,1.474457E+04,5.933834E+03,4.985758E-01,5.192007E-01,1.466805E+04,5.876213E+03,4.959882E-01,5.141566E-01,1.467495E+04,5.885056E+03,4.962216E-01,5.149303E-01,9.784016E+03,4.088673E+03,3.308387E-01,3.577496E-01,1.303038E+04,7.234743E+03,4.406146E-01,6.329851E-01
10:15:00,5.516443E+03,1.082968E+03,1.865393E-01,9.475076E-02,1.065080E+04,8.302118E+03,3.601478E-01,7.265469E-01,4.807186E+03,2.553044E+03,1.625513E-01,2.233844E-01,4.850361E+03,1.539636E+03,1.640049E-01,1.347266E-01,4.831736E+03,1.499651E+03,1.633751E-01,1.312278E-01,4.832404E+03,1.504787E+03,1.633977E-01,1.316772E-01,4.822159E+03,1.516569E+03,1.630513E-01,1.327068E-01,4.823640E+03,1.519039E+03,1.631013E-01,1.329229E-01,4.839176E+03,1.559090E+03,1.636267E-01,1.364274E-01,4.714530E+03,8.412675E+02,1.594255E-01,7.359852E-02,4.710683E+03,8.205821E+02,1.592954E-01,7.178879E-02,4.692193E+03,8.766164E+02,1.586702E-01,7.669111E-02,9.112410E+03,8.687123E+03,3.081384E-01,7.601312E-01,4.746770E+03,3.882116E+03,1.605409E-01,3.397015E-01,1.161544E+04,7.970489E+03,3.927687E-01,6.973586E-01,5.943245E+03,1.156988E+03,2.009663E-01,1.012325E-01,1.179041E+04,1.542102E+03,3.987012E-01,1.349100E-01,4.269902E+03,1.590991E+03,1.443918E-01,1.391799E-01,1.486197E+04,6.158893E+03,5.025457E-01,5.388923E-01,1.474368E+04,5.928728E+03,4.985459E-01,5.187531E-01,1.474218E+04,6.021300E+03,4.984950E-01,5.268528E-01,1.466499E+04,5.952978E+03,4.958850E-01,5.208723E-01,1.467189E+04,5.961936E+03,4.961182E-01,5.216561E-01,9.782413E+03,4.142086E+03,3.307846E-01,3.624223E-01,1.302955E+04,7.226293E+03,4.405866E-01,6.322438E-01
10:20:00,5.500361E+03,1.101730E+03,1.859956E-01,9.639223E-02,1.064841E+04,8.360313E+03,3.600671E-01,7.316440E-01,4.806384E+03,2.581989E+03,1.625242E-01,2.259166E-01,4.849857E+03,1.567996E+03,1.639878E-01,1.372076E-01,4.831226E+03,1.527736E+03,1.633579E-01,1.336848E-01,4.831911E+03,1.532932E+03,1.633810E-01,1.341394E-01,4.821645E+03,1.541897E+03,1.630339E-01,1.349225E-01,4.823124E+03,1.544360E+03,1.630839E-01,1.351381E-01,4.838678E+03,1.584548E+03,1.636099E-01,1.386545E-01,4.704576E+03,8.641234E+02,1.590890E-01,7.559814E-02,4.700698E+03,8.431245E+02,1.589578E-01,7.376099E-02,4.682542E+03,8.997815E+02,1.583439E-01,7.871779E-02,9.110199E+03,8.699563E+03,3.080636E-01,7.612187E-01,4.734755E+03,4.074030E+03,1.601345E-01,3.565019E-01,1.161385E+04,7.942828E+03,3.927150E-01,6.949370E-01,5.942076E+03,1.185278E+03,2.009268E-01,1.037078E-01,1.175057E+04,1.567758E+03,3.973541E-01,1.371546E-01,4.254983E+03,1.605840E+03,1.438873E-01,1.404789E-01,1.485958E+04,6.249862E+03,5.024651E-01,5.468505E-01,1.474074E+04,6.014800E+03,4.984464E-01,5.262832E-01,1.473986E+04,6.108872E+03,4.984166E-01,5.345140E-01,1.466202E+04,6.030794E+03,4.957847E-01,5.276799E-01,1.466891E+04,6.039888E+03,4.960178E-01,5.284755E-01,9.780857E+03,4.195764E+03,3.307320E-01,3.671181E-01,1.302874E+04,7.209659E+03,4.405595E-01,6.307865E-01
10:25:00,5.484644E+03,1.120785E+03,1.854641E-01,9.805937E-02,1.064608E+04,8.414509E+03,3.599884E-01,7.363903E-01,4.805604E+03,2.610949E+03,1.624978E-01,2.284502E-01,4.849368E+03,1.596107E+03,1.639713E-01,1.396668E-01,4.830731E+03,1.555626E+03,1.633412E-01,1.361247E-01,4.831432E+03,1.560873E+03,1.633649E-01,1.365838E-01,4.821145E+03,1.567221E+03,1.630170E-01,1.371379E-01,4.822624E+03,1.569676E+03,1.630670E-01,1.373527E-01,4.838195E+03,1.609959E+03,1.635935E-01,1.408774E-01,4.694869E+03,8.874989E+02,1.587608E-01,7.764323E-02,4.690962E+03,8.662175E+02,1.586286E-01,7.578136E-02,4.673130E+03,9.234237E+02,1.580256E-01,8.078621E-02,9.108044E+03,8.705635E+03,3.079908E-01,7.617491E-01,4.723017E+03,4.271274E+03,1.597375E-01,3.737691E-01,1.161230E+04,7.908371E+03,3.926627E-01,6.919209E-01,5.940938E+03,1.213289E+03,2.008883E-01,1.061585E-01,1.171161E+04,1.596170E+03,3.960369E-01,1.396402E-01,4.240416E+03,1.621588E+03,1.433947E-01,1.418566E-01,1.485726E+04,6.340490E+03,5.023867E-01,5.547789E-01,1.473787E+04,6.101250E+03,4.983497E-01,5.338462E-01,1.473760E+04,6.196882E+03,4.983404E-01,5.422134E-01,1.465913E+04,6.109875E+03,4.956871E-01,5.345981E-01,1.466602E+04,6.119066E+03,4.959200E-01,5.354022E-01,9.779345E+03,4.249717E+03,3.306809E-01,3.718382E-01,1.302796E+04,7.185538E+03,4.405331E-01,6.286743E-01
10:30:00,5.469273E+03,1.140123E+03,1.849444E-01,9.975128E-02,1.064381E+04,8.465310E+03,3.599116E-01,7.408390E-01,4.804846E+03,2.639935E+03,1.624722E-01,2.309859E-01,4.848892E+03,1.624023E+03,1.639553E-01,1.421089E-01,4.830250E+03,1.583366E+03,1.633249E-01,1.385515E-01,4.830967E+03,1.588660E+03,1.633492E-01,1.390147E-01,4.820660E+03,1.592542E+03,1.630006E-01,1.393530E-01,4.822138E+03,1.594987E+03,1.630506E-01,1.395670E-01,4.837726E+03,1.635324E+03,1.635777E-01,1.430964E-01,4.685396E+03,9.113743E+02,1.584405E-01,7.973205E-02,4.681460E+03,8.898403E+02,1.583073E-01,7.784808E-02,4.663944E+03,9.475246E+02,1.577150E-01,8.289476E-02,9.105941E+03,8.707129E+03,3.079197E-01,7.618789E-01,4.711540E+03,4.472925E+03,1.593494E-01,3.914220E-01,1.161079E+04,7.868145E+03,3.926117E-01,6.884002E-01,5.939829E+03,1.241097E+03,2.008509E-01,1.085916E-01,1.167350E+04,1.626552E+03,3.947480E-01,1.422983E-01,4.226179E+03,1.638368E+03,1.429133E-01,1.433245E-01,1.485501E+04,6.431011E+03,5.023105E-01,5.626980E-01,1.473508E+04,6.188454E+03,4.982555E-01,5.414752E-01,1.473540E+04,6.285345E+03,4.982662E-01,5.499525E-01,1.465632E+04,6.189806E+03,4.955920E-01,5.415907E-01,1.466320E+04,6.199031E+03,4.958248E-01,5.423978E-01,9.777873E+03,4.303952E+03,3.306312E-01,3.765828E-01,1.302719E+04,7.155003E+03,4.405073E-01,6.260011E-01
10:35:00,5.454235E+03,1.159781E+03,1.844360E-01,1.014712E-01,1.064159E+04,8.461058E+03,3.598367E-01,7.404694E-01,4.804108E+03,2.669046E+03,1.624473E-01,2.335327E-01,4.848431E+03,1.651828E+03,1.639397E-01,1.445413E-01,4.829782E+03,1.611046E+03,1.633091E-01,1.409730E-01,4.830515E+03,1.616380E+03,1.633339E-01,1.414397E-01,4.820188E+03,1.617971E+03,1.629847E-01,1.415777E-01,4.821665E+03,1.620404E+03,1.630346E-01,1.417905E-01,4.837269E+03,1.660756E+03,1.635623E-01,1.453212E-01,4.676146E+03,9.357377E+02,1.581277E-01,8.186357E-02,4.672182E+03,9.139793E+02,1.579936E-01,7.995997E-02,4.654974E+03,9.720738E+02,1.574117E-01,8.504253E-02,9.103887E+03,8.704561E+03,3.078503E-01,7.616532E-01,4.700315E+03,4.533310E+03,1.589697E-01,3.967139E-01,1.160932E+04,7.823815E+03,3.925619E-01,6.845205E-01,5.938747E+03,1.268738E+03,2.008143E-01,1.110099E-01,1.163618E+04,1.658831E+03,3.934864E-01,1.451223E-01,4.212259E+03,1.656169E+03,1.424425E-01,1.448817E-01,1.485281E+04,6.521532E+03,5.022362E-01,5.706171E-01,1.473237E+04,6.276599E+03,4.981636E-01,5.491864E-01,1.473327E+04,6.374347E+03,4.981940E-01,5.577387E-01,1.465358E+04,6.270816E+03,4.954993E-01,5.486778E-01,1.466046E+04,6.280061E+03,4.957320E-01,5.494866E-01,9.776440E+03,4.358653E+03,3.305828E-01,3.813682E-01,1.302645E+04,7.119848E+03,4.404823E-01,6.229237E-01
10:40:00,5.439514E+03,1.179755E+03,1.839382E-01,1.032187E-01,1.063942E+04,8.452011E+03,3.597634E-01,7.396779E-01,4.803389E+03,2.698316E+03,1.624230E-01,2.360934E-01,4.847981E+03,1.679625E+03,1.639245E-01,1.469731E-01,4.829327E+03,1.638761E+03,1.632937E-01,1.433976E-01,4.830075E+03,1.644128E+03,1.633190E-01,1.438672E-01,4.819729E+03,1.643529E+03,1.629692E-01,1.438135E-01,4.821205E+03,1.645948E+03,1.630191E-01,1.440251E-01,4.836825E+03,1.686277E+03,1.635472E-01,1.475538E-01,4.667108E+03,9.605900E+02,1.578221E-01,8.403787E-02,4.663116E+03,9.386343E+02,1.576871E-01,8.211700E-02,4.646209E+03,9.970735E+02,1.571153E-01,8.722972E-02,9.101880E+03,8.699085E+03,3.077825E-01,7.611732E-01,4.689328E+03,4.569575E+03,1.585981E-01,3.998914E-01,1.160788E+04,7.777007E+03,3.925132E-01,6.804241E-01,5.937691E+03,1.296349E+03,2.007786E-01,1.134255E-01,1.159964E+04,1.692959E+03,3.922507E-01,1.481081E-01,4.198638E+03,1.674810E+03,1.419819E-01,1.465125E-01,1.485067E+04,6.612530E+03,5.021639E-01,5.785780E-01,1.472971E+04,6.365356E+03,4.980740E-01,5.569512E-01,1.473118E+04,6.463808E+03,4.981236E-01,5.655651E-01,1.465090E+04,6.352951E+03,4.954089E-01,5.558633E-01,1.465778E+04,6.362200E+03,4.956415E-01,5.566725E-01,9.775043E+03,4.413873E+03,3.305356E-01,3.861990E-01,1.302573E+04,7.081759E+03,4.404578E-01,6.195897E-01
10:45:00,5.425098E+03,1.200028E+03,1.834508E-01,1.049923E-01,1.063730E+04,8.440623E+03,3.596917E-01,7.386814E-01,4.802688E+03,2.727753E+03,1.623993E-01,2.386687E-01,4.847543E+03,1.707382E+03,1.639097E-01,1.494013E-01,4.828883E+03,1.666484E+03,1.632787E-01,1.458228E-01,4.829646E+03,1.671879E+03,1.633045E-01,1.462949E-01,4.819281E+03,1.669215E+03,1.629540E-01,1.460607E-01,4.820756E+03,1.671618E+03,1.630039E-01,1.462709E-01,4.836392E+03,1.711888E+03,1.635326E-01,1.497943E-01,4.658272E+03,9.859206E+02,1.575233E-01,8.625400E-02,4.654253E+03,9.637930E+02,1.573874E-01,8.431810E-02,4.637639E+03,1.022514E+03,1.568256E-01,8.945551E-02,9.099917E+03,8.691740E+03,3.077161E-01,7.605297E-01,4.678572E+03,4.597433E+03,1.582343E-01,4.023313E-01,1.160647E+04,7.729467E+03,3.924657E-01,6.762638E-01,5.936659E+03,1.323848E+03,2.007438E-01,1.158315E-01,1.156383E+04,1.728861E+03,3.910399E-01,1.512491E-01,4.185305E+03,1.694108E+03,1.415311E-01,1.482006E-01,1.484858E+04,6.703819E+03,5.020932E-01,5.865643E-01,1.472712E+04,6.455085E+03,4.979865E-01,5.648012E-01,1.472915E+04,6.554095E+03,4.980549E-01,5.734638E-01,1.464829E+04,6.436189E+03,4.953206E-01,5.631454E-01,1.465516E+04,6.445429E+03,4.955531E-01,5.639539E-01,9.773680E+03,4.469615E+03,3.304896E-01,3.910756E-01,1.302502E+04,7.042561E+03,4.404340E-01,6.161589E-01
10:50:00,5.410974E+03,1.220587E+03,1.829732E-01,1.067911E-01,1.063523E+04,8.428288E+03,3.596216E-01,7.376018E-01,4.802003E+03,2.757356E+03,1.623762E-01,2.412585E-01,4.847116E+03,1.735193E+03,1.638952E-01,1.518343E-01,4.828450E+03,1.694299E+03,1.632641E-01,1.482562E-01,4.829228E+03,1.699717E+03,1.632904E-01,1.487302E-01,4.818844E+03,1.695026E+03,1.629393E-01,1.483187E-01,4.820319E+03,1.697412E+03,1.629891E-01,1.485274E-01,4.835969E+03,1.737586E+03,1.635183E-01,1.520424E-01,4.649628E+03,1.011713E+03,1.572310E-01,8.851051E-02,4.645584E+03,9.894379E+02,1.570943E-01,8.656173E-02,4.629257E+03,1.048381E+03,1.565421E-01,9.171856E-02,9.097995E+03,8.683836E+03,3.076512E-01,7.598373E-01,4.668034E+03,4.619220E+03,1.578780E-01,4.042391E-01,1.160509E+04,7.683043E+03,3.924192E-01,6.722012E-01,5.935650E+03,1.351711E+03,2.007097E-01,1.182691E-01,1.152873E+04,1.766467E+03,3.898530E-01,1.545392E-01,4.172246E+03,1.713956E+03,1.410894E-01,1.499369E-01,1.484653E+04,6.795861E+03,5.020243E-01,5.946165E-01,1.472459E+04,6.545572E+03,4.979010E-01,5.727174E-01,1.472716E+04,6.645002E+03,4.979877E-01,5.814169E-01,1.464573E+04,6.520495E+03,4.952343E-01,5.705210E-01,1.465260E+04,6.529714E+03,4.954667E-01,5.713276E-01,9.772349E+03,4.525869E+03,3.304446E-01,3.959970E-01,1.302433E+04,7.004113E+03,4.404106E-01,6.127938E-01
10:55:00,5.397131E+03,1.241434E+03,1.825051E-01,1.086149E-01,1.063319E+04,8.416460E+03,3.595529E-01,7.365666E-01,4.801334E+03,2.787136E+03,1.623536E-01,2.438638E-01,4.846699E+03,1.763019E+03,1.638811E-01,1.542685E-01,4.828028E+03,1.722172E+03,1.632498E-01,1.506947E-01,4.828819E+03,1.727607E+03,1.632766E-01,1.511701E-01,4.818418E+03,1.720962E+03,1.629249E-01,1.505876E-01,4.819892E+03,1.723328E+03,1.629747E-01,1.507946E-01,4.835557E+03,1.763372E+03,1.635044E-01,1.542982E-01,4.641170E+03,1.037957E+03,1.569451E-01,9.080662E-02,4.637101E+03,1.015559E+03,1.568074E-01,8.884704E-02,4.621054E+03,1.074667E+03,1.562648E-01,9.401826E-02,9.096113E+03,8.676826E+03,3.075876E-01,7.592233E-01,4.657710E+03,4.636757E+03,1.575288E-01,4.057746E-01,1.160375E+04,7.639524E+03,3.923736E-01,6.683929E-01,5.934663E+03,1.379909E+03,2.006763E-01,1.207361E-01,1.149431E+04,1.805723E+03,3.886892E-01,1.579736E-01,4.159450E+03,1.734310E+03,1.406567E-01,1.517175E-01,1.484454E+04,6.888438E+03,5.019569E-01,6.027156E-01,1.472212E+04,6.637236E+03,4.978173E-01,5.807367E-01,1.472522E+04,6.736967E+03,4.979222E-01,5.894624E-01,1.464323E+04,6.605856E+03,4.951499E-01,5.779889E-01,1.465010E+04,6.615044E+03,4.953822E-01,5.787927E-01,9.771048E+03,4.582641E+03,3.304007E-01,4.009637E-01,1.302365E+04,6.968410E+03,4.403878E-01,6.096691E-01
11:00:00,5.383560E+03,1.262564E+03,1.820462E-01,1.104636E-01,1.063120E+04,8.406603E+03,3.594855E-01,7.357039E-01,4.800681E+03,2.817093E+03,1.623315E-01,2.464847E-01,4.846292E+03,1.790922E+03,1.638674E-01,1.567096E-01,4.827616E+03,1.750162E+03,1.632359E-01,1.531433E-01,4.828421E+03,1.755609E+03,1.632631E-01,1.536198E-01,4.818001E+03,1.747016E+03,1.629108E-01,1.528669E-01,4.819475E+03,1.749362E+03,1.629606E-01,1.530722E-01,4.835154E+03,1.789243E+03,1.634908E-01,1.565615E-01,4.632889E+03,1.064640E+03,1.566650E-01,9.314102E-02,4.628795E+03,1.042141E+03,1.565266E-01,9.117264E-02,4.613022E+03,1.101359E+03,1.559932E-01,9.635348E-02,9.094268E+03,8.672176E+03,3.075252E-01,7.588160E-01,4.647588E+03,4.651738E+03,1.571865E-01,4.070862E-01,1.160242E+04,7.600657E+03,3.923290E-01,6.649918E-01,5.933696E+03,1.408623E+03,2.006436E-01,1.232482E-01,1.146055E+04,1.846569E+03,3.875476E-01,1.615471E-01,4.146905E+03,1.755138E+03,1.402325E-01,1.535395E-01,1.484259E+04,6.981865E+03,5.018910E-01,6.108890E-01,1.471970E+04,6.729854E+03,4.977355E-01,5.888395E-01,1.472332E+04,6.829770E+03,4.978580E-01,5.975813E-01,1.464079E+04,6.692239E+03,4.950673E-01,5.855462E-01,1.464765E+04,6.701385E+03,4.952994E-01,5.863464E-01,9.769777E+03,4.639919E+03,3.303577E-01,4.059746E-01,1.302299E+04,6.937260E+03,4.403655E-01,6.069428E-01
11:05:00,5.370250E+03,1.283829E+03,1.815962E-01,1.123240E-01,1.062925E+04,8.399309E+03,3.594195E-01,7.350657E-01,4.800042E+03,2.846945E+03,1.623099E-01,2.490964E-01,4.845894E+03,1.818652E+03,1.638539E-01,1.591355E-01,4.827213E+03,1.778014E+03,1.632223E-01,1.555799E-01,4.828031E+03,1.783467E+03,1.632500E-01,1.560570E-01,4.817594E+03,1.772865E+03,1.628970E-01,1.551284E-01,4.819067E+03,1.775189E+03,1.629468E-01,1.553316E-01,4.834761E+03,1.814875E+03,1.634775E-01,1.588039E-01,4.624779E+03,1.091705E+03,1.563908E-01,9.550890E-02,4.620661E+03,1.069127E+03,1.562516E-01,9.353365E-02,4.605156E+03,1.128404E+03,1.557272E-01,9.871958E-02,9.092458E+03,8.671777E+03,3.074640E-01,7.587806E-01,4.637664E+03,4.665293E+03,1.568508E-01,4.082729E-01,1.160113E+04,7.567202E+03,3.922853E-01,6.620642E-01,5.932749E+03,1.437747E+03,2.006116E-01,1.257962E-01,1.142742E+04,1.888821E+03,3.864273E-01,1.652437E-01,4.134603E+03,1.776432E+03,1.398165E-01,1.554023E-01,1.484068E+04,7.075647E+03,5.018265E-01,6.190935E-01,1.471733E+04,6.822882E+03,4.976554E-01,5.969782E-01,1.472146E+04,6.922881E+03,4.977953E-01,6.057273E-01,1.463840E+04,6.778778E+03,4.949865E-01,5.931172E-01,1.464526E+04,6.787873E+03,4.952185E-01,5.939130E-01,9.768533E+03,4.697141E+03,3.303157E-01,4.109807E-01,1.302234E+04,6.911399E+03,4.403437E-01,6.046794E-01
11:10:00,5.357192E+03,1.305228E+03,1.811547E-01,1.141961E-01,1.062733E+04,8.395583E+03,3.593547E-01,7.347398E-01,4.799416E+03,2.876686E+03,1.622888E-01,2.516983E-01,4.845505E+03,1.846132E+03,1.638408E-01,1.615395E-01,4.826819E+03,1.805653E+03,1.632090E-01,1.579979E-01,4.827650E+03,1.811109E+03,1.632371E-01,1.584752E-01,4.817196E+03,1.798492E+03,1.628836E-01,1.573703E-01,4.818668E+03,1.800791E+03,1.629334E-01,1.575715E-01,4.834375E+03,1.840252E+03,1.634645E-01,1.610239E-01,4.616832E+03,1.119133E+03,1.561221E-01,9.790857E-02,4.612692E+03,1.096498E+03,1.559821E-01,9.592828E-02,4.597449E+03,1.155784E+03,1.554666E-01,1.011151E-01,9.090683E+03,8.676069E+03,3.074040E-01,7.591558E-01,4.627929E+03,4.678613E+03,1.565216E-01,4.094390E-01,1.159986E+04,7.540295E+03,3.922424E-01,6.597097E-01,5.931820E+03,1.467236E+03,2.005802E-01,1.283760E-01,1.139490E+04,1.932419E+03,3.853277E-01,1.690581E-01,4.122534E+03,1.798181E+03,1.394084E-01,1.573050E-01,1.483881E+04,7.169419E+03,5.017634E-01,6.272972E-01,1.471500E+04,6.916466E+03,4.975769E-01,6.051654E-01,1.471964E+04,7.016456E+03,4.977338E-01,6.139137E-01,1.463605E+04,6.865414E+03,4.949072E-01,6.006967E-01,1.464291E+04,6.874450E+03,4.951391E-01,6.014872E-01,9.767315E+03,4.754277E+03,3.302745E-01,4.159793E-01,1.302171E+04,6.892000E+03,4.403223E-01,6.029815E-01
11:15:00,5.344380E+03,1.326766E+03,1.807214E-01,1.160805E-01,1.062545E+04,8.396187E+03,3.592911E-01,7.347929E-01,4.798803E+03,2.906315E+03,1.622681E-01,2.542904E-01,4.845124E+03,1.873434E+03,1.638279E-01,1.639280E-01,4.826433E+03,1.833146E+03,1.631959E-01,1.604031E-01,4.827278E+03,1.838599E+03,1.632245E-01,1.608801E-01,4.816807E+03,1.823883E+03,1.628704E-01,1.595916E-01,4.818278E+03,1.826157E+03,1.629202E-01,1.597906E-01,4.833999E+03,1.865363E+03,1.634517E-01,1.632207E-01,4.609044E+03,1.146909E+03,1.558588E-01,1.003386E-01,4.604881E+03,1.124237E+03,1.557180E-01,9.835507E-02,4.589896E+03,1.183488E+03,1.552112E-01,1.035388E-01,9.088940E+03,8.685674E+03,3.073451E-01,7.599962E-01,4.618373E+03,4.692584E+03,1.561984E-01,4.106622E-01,1.159862E+04,7.520767E+03,3.922003E-01,6.580009E-01,5.930910E+03,1.497291E+03,2.005494E-01,1.310053E-01,1.136298E+04,1.977317E+03,3.842482E-01,1.729861E-01,4.110691E+03,1.820392E+03,1.390079E-01,1.592479E-01,1.483698E+04,7.263575E+03,5.017015E-01,6.355344E-01,1.471272E+04,7.010366E+03,4.974999E-01,6.133804E-01,1.471786E+04,7.110264E+03,4.976736E-01,6.221206E-01,1.463375E+04,6.952103E+03,4.948295E-01,6.082808E-01,1.464061E+04,6.961072E+03,4.950613E-01,6.090655E-01,9.766122E+03,4.811308E+03,3.302342E-01,4.209686E-01,1.302109E+04,6.879999E+03,4.403013E-01,6.019309E-01
11:20:00,5.331803E+03,1.348443E+03,1.802962E-01,1.179769E-01,1.062360E+04,8.401814E+03,3.592287E-01,7.352857E-01,4.798203E+03,2.935818E+03,1.622478E-01,2.568716E-01,4.844751E+03,1.900490E+03,1.638153E-01,1.662949E-01,4.826056E+03,1.860427E+03,1.631832E-01,1.627897E-01,4.826913E+03,1.865873E+03,1.632121E-01,1.632661E-01,4.816425E+03,1.849016E+03,1.628575E-01,1.617904E-01,4.817896E+03,1.851265E+03,1.629072E-01,1.619871E-01,4.833629E+03,1.890189E+03,1.634393E-01,1.653926E-01,4.601409E+03,1.175008E+03,1.556006E-01,1.027969E-01,4.597222E+03,1.152317E+03,1.554590E-01,1.008118E-01,4.582491E+03,1.211492E+03,1.549608E-01,1.059888E-01,9.087229E+03,8.701323E+03,3.072873E-01,7.613654E-01,4.608989E+03,4.708072E+03,1.558811E-01,4.120180E-01,1.159739E+04,7.509362E+03,3.921590E-01,6.570029E-01,5.930016E+03,1.527540E+03,2.005192E-01,1.336516E-01,1.133162E+04,2.023447E+03,3.831880E-01,1.770220E-01,4.099064E+03,1.843061E+03,1.386147E-01,1.612310E-01,1.483519E+04,7.357788E+03,5.016409E-01,6.437766E-01,1.471049E+04,7.104874E+03,4.974244E-01,6.216486E-01,1.471612E+04,7.204611E+03,4.976146E-01,6.303746E-01,1.463150E+04,7.038766E+03,4.947533E-01,6.158627E-01,1.463835E+04,7.047660E+03,4.949850E-01,6.166408E-01,9.764953E+03,4.868189E+03,3.301947E-01,4.259449E-01,1.302048E+04,6.876045E+03,4.402807E-01,6.015846E-01
11:25:00,5.319456E+03,1.370264E+03,1.798787E-01,1.198860E-01,1.062179E+04,8.412969E+03,3.591673E-01,7.362624E-01,4.797614E+03,2.965193E+03,1.622279E-01,2.594415E-01,4.844386E+03,1.927370E+03,1.638030E-01,1.686464E-01,4.825686E+03,1.887559E+03,1.631707E-01,1.651633E-01,4.826555E+03,1.892994E+03,1.632001E-01,1.656388E-01,4.816051E+03,1.873878E+03,1.628449E-01,1.639654E-01,4.817521E+03,1.876099E+03,1.628946E-01,1.641597E-01,4.833268E+03,1.914716E+03,1.634270E-01,1.675383E-01,4.593921E+03,1.203412E+03,1.553474E-01,1.052820E-01,4.589712E+03,1.180723E+03,1.552051E-01,1.032969E-01,4.575228E+03,1.239784E+03,1.547153E-01,1.084640E-01,9.085547E+03,8.723551E+03,3.072304E-01,7.633105E-01,4.599772E+03,4.725668E+03,1.555694E-01,4.135586E-01,1.159619E+04,7.506596E+03,3.921184E-01,6.567609E-01,5.929138E+03,1.558117E+03,2.004896E-01,1.363266E-01,1.130083E+04,2.070763E+03,3.821466E-01,1.811616E-01,4.087648E+03,1.866199E+03,1.382287E-01,1.632552E-01,1.483343E+04,7.452444E+03,5.015814E-01,6.520577E-01,1.470830E+04,7.199688E+03,4.973504E-01,6.299435E-01,1.471440E+04,7.299202E+03,4.975567E-01,6.386500E-01,1.462929E+04,7.125349E+03,4.946786E-01,6.234375E-01,1.463614E+04,7.134162E+03,4.949102E-01,6.242085E-01,9.763807E+03,4.924894E+03,3.301560E-01,4.309057E-01,1.301988E+04,6.880664E+03,4.402605E-01,6.019885E-01
11:30:00,5.307331E+03,1.392230E+03,1.794687E-01,1.218077E-01,1.062001E+04,8.430095E+03,3.591071E-01,7.377618E-01,4.797037E+03,2.994427E+03,1.622084E-01,2.619991E-01,4.844028E+03,1.953995E+03,1.637909E-01,1.709757E-01,4.825323E+03,1.914467E+03,1.631584E-01,1.675173E-01,4.826205E+03,1.919886E+03,1.631882E-01,1.679914E-01,4.815685E+03,1.898448E+03,1.628325E-01,1.661149E-01,4.817154E+03,1.900641E+03,1.628822E-01,1.663067E-01,4.832913E+03,1.938927E+03,1.634150E-01,1.696564E-01,4.586575E+03,1.232097E+03,1.550990E-01,1.077916E-01,4.582345E+03,1.209426E+03,1.549560E-01,1.058081E-01,4.568104E+03,1.268340E+03,1.544744E-01,1.109623E-01,9.083894E+03,8.752824E+03,3.071745E-01,7.658720E-01,4.590717E+03,4.745910E+03,1.552632E-01,4.153307E-01,1.159501E+04,7.512910E+03,3.920786E-01,6.573133E-01,5.928277E+03,1.588876E+03,2.004604E-01,1.390175E-01,1.127057E+04,2.119198E+03,3.811234E-01,1.853991E-01,4.076434E+03,1.889808E+03,1.378495E-01,1.653205E-01,1.483170E+04,7.547166E+03,5.015231E-01,6.603444E-01,1.470615E+04,7.295092E+03,4.972776E-01,6.382901E-01,1.471272E+04,7.394337E+03,4.975000E-01,6.469730E-01,1.462712E+04,7.211771E+03,4.946052E-01,6.309982E-01,1.463396E+04,7.220496E+03,4.948367E-01,6.317616E-01,9.762682E+03,4.981380E+03,3.301180E-01,4.358474E-01,1.301929E+04,6.894344E+03,4.402407E-01,6.031851E-01
11:35:00,5.295423E+03,1.414502E+03,1.790660E-01,1.237563E-01,1.061825E+04,8.453951E+03,3.590478E-01,7.398503E-01,4.796471E+03,3.023805E+03,1.621893E-01,2.645693E-01,4.843677E+03,1.980686E+03,1.637790E-01,1.733107E-01,4.824968E+03,1.941466E+03,1.631464E-01,1.698792E-01,4.825861E+03,1.946866E+03,1.631766E-01,1.703517E-01,4.815325E+03,1.923034E+03,1.628203E-01,1.682657E-01,4.816794E+03,1.925197E+03,1.628700E-01,1.684550E-01,4.832566E+03,1.963133E+03,1.634033E-01,1.717740E-01,4.579368E+03,1.261090E+03,1.548553E-01,1.103281E-01,4.575117E+03,1.238454E+03,1.547115E-01,1.083477E-01,4.561115E+03,1.297192E+03,1.542381E-01,1.134865E-01,9.082268E+03,8.788652E+03,3.071196E-01,7.690072E-01,4.581820E+03,4.769194E+03,1.549624E-01,4.173690E-01,1.159385E+04,7.529047E+03,3.920395E-01,6.587253E-01,5.927430E+03,1.620109E+03,2.004318E-01,1.417499E-01,1.124083E+04,2.168843E+03,3.801180E-01,1.897425E-01,4.065418E+03,1.913899E+03,1.374769E-01,1.674280E-01,1.483001E+04,7.642821E+03,5.014659E-01,6.687129E-01,1.470404E+04,7.391545E+03,4.972063E-01,6.467284E-01,1.471108E+04,7.490483E+03,4.974442E-01,6.553845E-01,1.462498E+04,7.298823E+03,4.945331E-01,6.386141E-01,1.463183E+04,7.307456E+03,4.947645E-01,6.393694E-01,9.761578E+03,5.038179E+03,3.300807E-01,4.408164E-01,1.301871E+04,6.917909E+03,4.402212E-01,6.052467E-01
11:40:00,5.283725E+03,1.437081E+03,1.786704E-01,1.257316E-01,1.061653E+04,8.484561E+03,3.589895E-01,7.425300E-01,4.795915E+03,3.053322E+03,1.621705E-01,2.671516E-01,4.843333E+03,2.007473E+03,1.637674E-01,1.756542E-01,4.824619E+03,1.968581E+03,1.631346E-01,1.722515E-01,4.825524E+03,1.973960E+03,1.631652E-01,1.727220E-01,4.814973E+03,1.947626E+03,1.628084E-01,1.704172E-01,4.816441E+03,1.949759E+03,1.628581E-01,1.706038E-01,4.832225E+03,1.987326E+03,1.633918E-01,1.738906E-01,4.572294E+03,1.290368E+03,1.546161E-01,1.128895E-01,4.568022E+03,1.267784E+03,1.544717E-01,1.109138E-01,4.554255E+03,1.326321E+03,1.540061E-01,1.160349E-01,9.080669E+03,8.831604E+03,3.070655E-01,7.727659E-01,4.573075E+03,4.795653E+03,1.546667E-01,4.196853E-01,1.159272E+04,7.554910E+03,3.920010E-01,6.609883E-01,5.926598E+03,1.651853E+03,2.004037E-01,1.445269E-01,1.121161E+04,2.219631E+03,3.791297E-01,1.941859E-01,4.054593E+03,1.938470E+03,1.371109E-01,1.695775E-01,1.482835E+04,7.739540E+03,5.014097E-01,6.771744E-01,1.470196E+04,7.489163E+03,4.971361E-01,6.552688E-01,1.470946E+04,7.587771E+03,4.973895E-01,6.638959E-01,1.462289E+04,7.386442E+03,4.944623E-01,6.462796E-01,1.462973E+04,7.394979E+03,4.946936E-01,6.470265E-01,9.760495E+03,5.095261E+03,3.300441E-01,4.458104E-01,1.301815E+04,6.951352E+03,4.402021E-01,6.081726E-01
11:45:00,5.272231E+03,1.459974E+03,1.782818E-01,1.277344E-01,1.061483E+04,8.521571E+03,3.589322E-01,7.457698E-01,4.795370E+03,3.082981E+03,1.621520E-01,2.697465E-01,4.842995E+03,2.034355E+03,1.637559E-01,1.780059E-01,4.824277E+03,1.995811E+03,1.631230E-01,1.746336E-01,4.825193E+03,2.001163E+03,1.631540E-01,1.751020E-01,4.814626E+03,1.972221E+03,1.627967E-01,1.725689E-01,4.816094E+03,1.974323E+03,1.628463E-01,1.727529E-01,4.831890E+03,2.011507E+03,1.633805E-01,1.760061E-01,4.565350E+03,1.319920E+03,1.543813E-01,1.154749E-01,4.561059E+03,1.297403E+03,1.542362E-01,1.135050E-01,4.547522E+03,1.355717E+03,1.537784E-01,1.186067E-01,9.079095E+03,8.881422E+03,3.070123E-01,7.771254E-01,4.564489E+03,4.825134E+03,1.543764E-01,4.222660E-01,1.159160E+04,7.589918E+03,3.919631E-01,6.640515E-01,5.925779E+03,1.684098E+03,2.003760E-01,1.473478E-01,1.118288E+04,2.271521E+03,3.781583E-01,1.987257E-01,4.043953E+03,1.963529E+03,1.367511E-01,1.717695E-01,1.482671E+04,7.837307E+03,5.013545E-01,6.857277E-01,1.469992E+04,7.587949E+03,4.970672E-01,6.639112E-01,1.470787E+04,7.686211E+03,4.973358E-01,6.725081E-01,1.462083E+04,7.474592E+03,4.943927E-01,6.539916E-01,1.462767E+04,7.483028E+03,4.946240E-01,6.547296E-01,9.759431E+03,5.152616E+03,3.300081E-01,4.508281E-01,1.301759E+04,6.994080E+03,4.401833E-01,6.119109E-01
11:50:00,5.260936E+03,1.483179E+03,1.778999E-01,1.297645E-01,1.061316E+04,8.564240E+03,3.588757E-01,7.495050E-01,4.794834E+03,3.112781E+03,1.621339E-01,2.723536E-01,4.842663E+03,2.061326E+03,1.637447E-01,1.803655E-01,4.823941E+03,2.023145E+03,1.631117E-01,1.770250E-01,4.824868E+03,2.028470E+03,1.631430E-01,1.774909E-01,4.814287E+03,1.996814E+03,1.627852E-01,1.747204E-01,4.815754E+03,1.998885E+03,1.628348E-01,1.749017E-01,4.831562E+03,2.035674E+03,1.633693E-01,1.781203E-01,4.558533E+03,1.349726E+03,1.541508E-01,1.180826E-01,4.554221E+03,1.327290E+03,1.540050E-01,1.161198E-01,4.540911E+03,1.385365E+03,1.535549E-01,1.212005E-01,9.077547E+03,8.937214E+03,3.069600E-01,7.820077E-01,4.556058E+03,4.857280E+03,1.540913E-01,4.250800E-01,1.159049E+04,7.632971E+03,3.919259E-01,6.678186E-01,5.924974E+03,1.716828E+03,2.003488E-01,1.502111E-01,1.115463E+04,2.324450E+03,3.772031E-01,2.033564E-01,4.033494E+03,1.989068E+03,1.363974E-01,1.740037E-01,1.482511E+04,7.936085E+03,5.013002E-01,6.943694E-01,1.469792E+04,7.687856E+03,4.969994E-01,6.726519E-01,1.470630E+04,7.785768E+03,4.972830E-01,6.812180E-01,1.461881E+04,7.563223E+03,4.943243E-01,6.617456E-01,1.462564E+04,7.571556E+03,4.945555E-01,6.624746E-01,9.758386E+03,5.210226E+03,3.299728E-01,4.558682E-01,1.301704E+04,7.045161E+03,4.401648E-01,6.163802E-01
11:55:00,5.249835E+03,1.506696E+03,1.775245E-01,1.318219E-01,1.061152E+04,8.611376E+03,3.588202E-01,7.536311E-01,4.794307E+03,3.142724E+03,1.621161E-01,2.749733E-01,4.842337E+03,2.088387E+03,1.637337E-01,1.827330E-01,4.823611E+03,2.050558E+03,1.631005E-01,1.794233E-01,4.824550E+03,2.055853E+03,1.631323E-01,1.798865E-01,4.813953E+03,2.021403E+03,1.627740E-01,1.768717E-01,4.815419E+03,2.023444E+03,1.628235E-01,1.770502E-01,4.831239E+03,2.059830E+03,1.633584E-01,1.802336E-01,4.551839E+03,1.379775E+03,1.539244E-01,1.207115E-01,4.547507E+03,1.357433E+03,1.537779E-01,1.187569E-01,4.534419E+03,1.415255E+03,1.533354E-01,1.238155E-01,9.076022E+03,8.997582E+03,3.069084E-01,7.872904E-01,4.547777E+03,4.891464E+03,1.538112E-01,4.280722E-01,1.158941E+04,7.682368E+03,3.918893E-01,6.721409E-01,5.924182E+03,1.750030E+03,2.003220E-01,1.531157E-01,1.112685E+04,2.378377E+03,3.762639E-01,2.080745E-01,4.023210E+03,2.015087E+03,1.360496E-01,1.762799E-01,1.482353E+04,8.035850E+03,5.012469E-01,7.030975E-01,1.469595E+04,7.788731E+03,4.969328E-01,6.814771E-01,1.470477E+04,7.886293E+03,4.972311E-01,6.900127E-01,1.461682E+04,7.652305E+03,4.942571E-01,6.695391E-01,1.462365E+04,7.660534E+03,4.944881E-01,6.702590E-01,9.757358E+03,5.268086E+03,3.299380E-01,4.609301E-01,1.301650E+04,7.102937E+03,4.401466E-01,6.214352E-01
12:00:00,5.238922E+03,1.530513E+03,1.771555E-01,1.339056E-01,1.060990E+04,8.661400E+03,3.587655E-01,7.580100E-01,4.793789E+03,3.172808E+03,1.620986E-01,2.776052E-01,4.842017E+03,2.115512E+03,1.637229E-01,1.851060E-01,4.823287E+03,2.078053E+03,1.630896E-01,1.818288E-01,4.824236E+03,2.083316E+03,1.631217E-01,1.822893E-01,4.813625E+03,2.045986E+03,1.627629E-01,1.790224E-01,4.815091E+03,2.047996E+03,1.628124E-01,1.791982E-01,4.830922E+03,2.083975E+03,1.633477E-01,1.823460E-01,4.545263E+03,1.410047E+03,1.537021E-01,1.233599E-01,4.540912E+03,1.387811E+03,1.535550E-01,1.214146E-01,4.528044E+03,1.445369E+03,1.531198E-01,1.264500E-01,9.074520E+03,9.060683E+03,3.068577E-01,7.928123E-01,4.539643E+03,4.926867E+03,1.535361E-01,4.311712E-01,1.158834E+04,7.735894E+03,3.918532E-01,6.768243E-01,5.923403E+03,1.783647E+03,2.002957E-01,1.560566E-01,1.109954E+04,2.433241E+03,3.753401E-01,2.128744E-01,4.013097E+03,2.041569E+03,1.357076E-01,1.785965E-01,1.482198E+04,8.136446E+03,5.011945E-01,7.118984E-01,1.469401E+04,7.890575E+03,4.968673E-01,6.903873E-01,1.470326E+04,7.987796E+03,4.971801E-01,6.988929E-01,1.461486E+04,7.741785E+03,4.941909E-01,6.773675E-01,1.462169E+04,7.749910E+03,4.944219E-01,6.780783E-01,9.756348E+03,5.326180E+03,3.299039E-01,4.660126E-01,1.301597E+04,7.165134E+03,4.401287E-01,6.268770E-01
