Time,BATH_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],BATH_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],BATH_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],BATH_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],CAFETERIA_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],CAFETERIA_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],CAFETERIA_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],CAFETERIA_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],COMPUTER_CLASS_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],COMPUTER_CLASS_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],COMPUTER_CLASS_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],COMPUTER_CLASS_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],CORNER_CLASS_1_POD_1_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],CORNER_CLASS_1_POD_1_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],CORNER_CLASS_1_POD_1_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],CORNER_CLASS_1_POD_1_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],CORNER_CLASS_1_POD_2_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],CORNER_CLASS_1_POD_2_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],CORNER_CLASS_1_POD_2_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],CORNER_CLASS_1_POD_2_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],CORNER_CLASS_1_POD_3_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],CORNER_CLASS_1_POD_3_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],CORNER_CLASS_1_POD_3_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],CORNER_CLASS_1_POD_3_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],CORNER_CLASS_2_POD_1_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],CORNER_CLASS_2_POD_1_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],CORNER_CLASS_2_POD_1_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],CORNER_CLASS_2_POD_1_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],CORNER_CLASS_2_POD_2_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],CORNER_CLASS_2_POD_2_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],CORNER_CLASS_2_POD_2_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],CORNER_CLASS_2_POD_2_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],CORNER_CLASS_2_POD_3_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],CORNER_CLASS_2_POD_3_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],CORNER_CLASS_2_POD_3_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],CORNER_CLASS_2_POD_3_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],CORRIDOR_POD_1_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],CORRIDOR_POD_1_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],CORRIDOR_POD_1_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],CORRIDOR_POD_1_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],CORRIDOR_POD_2_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],CORRIDOR_POD_2_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],CORRIDOR_POD_2_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],CORRIDOR_POD_2_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],CORRIDOR_POD_3_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],CORRIDOR_POD_3_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],CORRIDOR_POD_3_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],CORRIDOR_POD_3_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],GYM_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],GYM_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],GYM_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],GYM_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],KITCHEN_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],KITCHEN_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],KITCHEN_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],KITCHEN_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],LIBRARY_MEDIA_CENTER_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],LIBRARY_MEDIA_CENTER_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],LIBRARY_MEDIA_CENTER_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],LIBRARY_MEDIA_CENTER_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],LOBBY_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],LOBBY_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],LOBBY_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],LOBBY_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],MAIN_CORRIDOR_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],MAIN_CORRIDOR_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],MAIN_CORRIDOR_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],MAIN_CORRIDOR_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],MECH_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],MECH_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],MECH_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],MECH_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],MULT_CLASS_1_POD_1_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],MULT_CLASS_1_POD_1_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],MULT_CLASS_1_POD_1_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],MULT_CLASS_1_POD_1_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],MULT_CLASS_1_POD_2_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],MULT_CLASS_1_POD_2_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],MULT_CLASS_1_POD_2_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],MULT_CLASS_1_POD_2_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],MULT_CLASS_1_POD_3_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],MULT_CLASS_1_POD_3_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],MULT_CLASS_1_POD_3_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],MULT_CLASS_1_POD_3_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],MULT_CLASS_2_POD_1_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],MULT_CLASS_2_POD_1_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],MULT_CLASS_2_POD_1_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],MULT_CLASS_2_POD_1_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],MULT_CLASS_2_POD_2_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],MULT_CLASS_2_POD_2_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],MULT_CLASS_2_POD_2_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],MULT_CLASS_2_POD_2_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],MULT_CLASS_2_POD_3_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],MULT_CLASS_2_POD_3_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],MULT_CLASS_2_POD_3_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],MULT_CLASS_2_POD_3_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],OFFICES_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],OFFICES_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],OFFICES_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],OFFICES_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s]
12:05:00,5.228270E+03,1.554559E+03,1.767953E-01,1.360093E-01,1.060832E+04,8.712295E+03,3.587121E-01,7.624651E-01,4.793284E+03,3.202913E+03,1.620815E-01,2.802391E-01,4.841705E+03,2.142589E+03,1.637123E-01,1.874749E-01,4.822971E+03,2.105503E+03,1.630789E-01,1.842303E-01,4.823931E+03,2.110738E+03,1.631113E-01,1.846883E-01,4.813305E+03,2.070430E+03,1.627520E-01,1.811609E-01,4.814770E+03,2.072410E+03,1.628016E-01,1.813341E-01,4.830613E+03,2.107983E+03,1.633373E-01,1.844464E-01,4.538844E+03,1.440511E+03,1.534850E-01,1.260251E-01,4.534474E+03,1.418390E+03,1.533373E-01,1.240899E-01,4.521820E+03,1.475676E+03,1.529093E-01,1.291015E-01,9.073053E+03,9.124308E+03,3.068080E-01,7.983801E-01,4.531709E+03,4.962486E+03,1.532678E-01,4.342891E-01,1.158730E+04,7.790819E+03,3.918180E-01,6.816303E-01,5.922642E+03,1.817583E+03,2.002700E-01,1.590254E-01,1.107287E+04,2.488943E+03,3.744385E-01,2.177478E-01,4.003222E+03,2.068500E+03,1.353737E-01,1.809525E-01,1.482047E+04,8.237614E+03,5.011434E-01,7.207493E-01,1.469212E+04,7.993057E+03,4.968033E-01,6.993532E-01,1.470179E+04,8.089950E+03,4.971303E-01,7.078302E-01,1.461295E+04,7.831285E+03,4.941263E-01,6.851976E-01,1.461978E+04,7.839306E+03,4.943572E-01,6.858993E-01,9.755363E+03,5.384278E+03,3.298706E-01,4.710953E-01,1.301546E+04,7.229051E+03,4.401112E-01,6.324694E-01
12:10:00,5.217766E+03,1.578809E+03,1.764401E-01,1.381308E-01,1.060676E+04,8.762216E+03,3.586594E-01,7.668347E-01,4.792786E+03,3.233032E+03,1.620647E-01,2.828742E-01,4.841398E+03,2.169609E+03,1.637020E-01,1.898388E-01,4.822659E+03,2.132893E+03,1.630683E-01,1.866266E-01,4.823630E+03,2.138102E+03,1.631012E-01,1.870823E-01,4.812990E+03,2.094729E+03,1.627414E-01,1.832868E-01,4.814455E+03,2.096679E+03,1.627909E-01,1.834574E-01,4.830308E+03,2.131852E+03,1.633270E-01,1.865347E-01,4.532523E+03,1.471146E+03,1.532713E-01,1.287053E-01,4.528135E+03,1.449149E+03,1.531229E-01,1.267809E-01,4.515691E+03,1.506157E+03,1.527021E-01,1.317682E-01,9.071604E+03,9.186302E+03,3.067591E-01,8.038049E-01,4.523890E+03,4.997338E+03,1.530033E-01,4.373397E-01,1.158627E+04,7.844597E+03,3.917833E-01,6.863358E-01,5.921890E+03,1.851804E+03,2.002446E-01,1.620191E-01,1.104655E+04,2.545419E+03,3.735485E-01,2.226888E-01,3.993482E+03,2.095850E+03,1.350443E-01,1.833450E-01,1.481897E+04,8.339271E+03,5.010929E-01,7.296430E-01,1.469025E+04,8.096063E+03,4.967402E-01,7.083649E-01,1.470034E+04,8.192642E+03,4.970813E-01,7.168144E-01,1.461106E+04,7.920742E+03,4.940626E-01,6.930240E-01,1.461789E+04,7.928663E+03,4.942934E-01,6.937169E-01,9.754391E+03,5.442360E+03,3.298378E-01,4.761768E-01,1.301495E+04,7.292074E+03,4.400940E-01,6.379836E-01
12:15:00,5.207494E+03,1.603242E+03,1.760928E-01,1.402683E-01,1.060524E+04,8.809684E+03,3.586077E-01,7.709896E-01,4.792300E+03,3.263161E+03,1.620483E-01,2.855102E-01,4.841097E+03,2.196565E+03,1.636918E-01,1.921972E-01,4.822355E+03,2.160216E+03,1.630580E-01,1.890170E-01,4.823336E+03,2.165393E+03,1.630912E-01,1.894699E-01,4.812682E+03,2.118881E+03,1.627310E-01,1.853998E-01,4.814146E+03,2.120803E+03,1.627805E-01,1.855679E-01,4.830010E+03,2.155588E+03,1.633169E-01,1.886113E-01,4.526343E+03,1.501936E+03,1.530623E-01,1.313990E-01,4.521936E+03,1.480070E+03,1.529133E-01,1.294860E-01,4.509699E+03,1.536796E+03,1.524995E-01,1.344486E-01,9.070185E+03,9.244935E+03,3.067111E-01,8.089357E-01,4.516245E+03,5.030617E+03,1.527447E-01,4.402526E-01,1.158527E+04,7.895202E+03,3.917493E-01,6.907637E-01,5.921155E+03,1.886283E+03,2.002197E-01,1.650354E-01,1.102082E+04,2.602628E+03,3.726782E-01,2.276940E-01,3.983955E+03,2.123589E+03,1.347222E-01,1.857716E-01,1.481752E+04,8.441363E+03,5.010436E-01,7.385748E-01,1.468842E+04,8.199488E+03,4.966785E-01,7.174134E-01,1.469892E+04,8.295768E+03,4.970333E-01,7.258367E-01,1.460922E+04,8.010120E+03,4.940003E-01,7.008434E-01,1.461604E+04,8.017945E+03,4.942310E-01,7.015280E-01,9.753442E+03,5.500426E+03,3.298057E-01,4.812568E-01,1.301445E+04,7.352141E+03,4.400771E-01,6.432391E-01
12:20:00,5.197436E+03,1.627824E+03,1.757527E-01,1.424189E-01,1.060374E+04,8.853535E+03,3.585572E-01,7.748277E-01,4.791824E+03,3.293288E+03,1.620322E-01,2.881460E-01,4.840803E+03,2.223455E+03,1.636819E-01,1.945497E-01,4.822057E+03,2.187457E+03,1.630480E-01,1.914003E-01,4.823048E+03,2.192602E+03,1.630815E-01,1.918504E-01,4.812381E+03,2.142881E+03,1.627208E-01,1.874995E-01,4.813845E+03,2.144776E+03,1.627703E-01,1.876653E-01,4.829719E+03,2.179192E+03,1.633071E-01,1.906763E-01,4.520293E+03,1.532858E+03,1.528577E-01,1.341042E-01,4.515868E+03,1.511128E+03,1.527081E-01,1.322032E-01,4.503833E+03,1.567569E+03,1.523011E-01,1.371408E-01,9.068796E+03,9.298838E+03,3.066641E-01,8.136525E-01,4.508759E+03,5.061693E+03,1.524915E-01,4.429727E-01,1.158428E+04,7.941041E+03,3.917160E-01,6.947744E-01,5.920435E+03,1.920997E+03,2.001954E-01,1.680722E-01,1.099561E+04,2.660500E+03,3.718259E-01,2.327572E-01,3.974625E+03,2.151675E+03,1.344067E-01,1.882286E-01,1.481609E+04,8.543841E+03,5.009954E-01,7.475402E-01,1.468664E+04,8.303241E+03,4.966181E-01,7.264905E-01,1.469753E+04,8.399238E+03,4.969863E-01,7.348891E-01,1.460742E+04,8.099353E+03,4.939393E-01,7.086501E-01,1.461424E+04,8.107089E+03,4.941699E-01,7.093270E-01,9.752512E+03,5.558458E+03,3.297742E-01,4.863339E-01,1.301396E+04,7.407625E+03,4.400605E-01,6.480934E-01
12:25:00,5.187564E+03,1.652524E+03,1.754188E-01,1.445798E-01,1.060227E+04,8.893720E+03,3.585075E-01,7.783447E-01,4.791357E+03,3.323409E+03,1.620164E-01,2.907812E-01,4.840515E+03,2.250273E+03,1.636721E-01,1.968960E-01,4.821765E+03,2.214628E+03,1.630381E-01,1.937774E-01,4.822766E+03,2.219741E+03,1.630720E-01,1.942248E-01,4.812085E+03,2.166729E+03,1.627108E-01,1.895859E-01,4.813549E+03,2.168600E+03,1.627603E-01,1.897496E-01,4.829434E+03,2.202669E+03,1.632974E-01,1.927303E-01,4.514360E+03,1.563897E+03,1.526571E-01,1.368196E-01,4.509917E+03,1.542306E+03,1.525069E-01,1.349308E-01,4.498080E+03,1.598461E+03,1.521066E-01,1.398434E-01,9.067431E+03,9.347928E+03,3.066180E-01,8.179479E-01,4.501413E+03,5.090546E+03,1.522430E-01,4.454981E-01,1.158332E+04,7.982052E+03,3.916833E-01,6.983627E-01,5.919729E+03,1.955920E+03,2.001715E-01,1.711273E-01,1.097086E+04,2.718994E+03,3.709889E-01,2.378747E-01,3.965466E+03,2.180072E+03,1.340969E-01,1.907127E-01,1.481469E+04,8.646658E+03,5.009481E-01,7.565355E-01,1.468488E+04,8.407356E+03,4.965588E-01,7.355994E-01,1.469616E+04,8.503084E+03,4.969403E-01,7.439743E-01,1.460565E+04,8.188401E+03,4.938794E-01,7.164408E-01,1.461246E+04,8.196058E+03,4.941100E-01,7.171106E-01,9.751601E+03,5.616456E+03,3.297434E-01,4.914079E-01,1.301348E+04,7.458439E+03,4.400443E-01,6.525393E-01
12:30:00,5.177869E+03,1.677302E+03,1.750910E-01,1.467474E-01,1.060083E+04,8.931355E+03,3.584588E-01,7.816384E-01,4.790899E+03,3.353511E+03,1.620009E-01,2.934148E-01,4.840233E+03,2.277029E+03,1.636626E-01,1.992369E-01,4.821479E+03,2.241694E+03,1.630284E-01,1.961454E-01,4.822489E+03,2.246776E+03,1.630626E-01,1.965901E-01,4.811796E+03,2.190420E+03,1.627010E-01,1.916586E-01,4.813259E+03,2.192269E+03,1.627505E-01,1.918204E-01,4.829154E+03,2.226022E+03,1.632879E-01,1.947735E-01,4.508537E+03,1.595028E+03,1.524602E-01,1.395432E-01,4.504078E+03,1.573579E+03,1.523094E-01,1.376667E-01,4.492435E+03,1.629448E+03,1.519157E-01,1.425543E-01,9.066090E+03,9.393461E+03,3.065726E-01,8.219320E-01,4.494198E+03,5.117814E+03,1.519990E-01,4.478848E-01,1.158237E+04,8.019760E+03,3.916512E-01,7.016620E-01,5.919035E+03,1.991050E+03,2.001480E-01,1.742004E-01,1.094654E+04,2.778041E+03,3.701665E-01,2.430407E-01,3.956470E+03,2.208730E+03,1.337927E-01,1.932198E-01,1.481331E+04,8.749845E+03,5.009016E-01,7.655631E-01,1.468316E+04,8.511642E+03,4.965006E-01,7.447231E-01,1.469483E+04,8.607112E+03,4.968950E-01,7.530756E-01,1.460391E+04,8.277202E+03,4.938207E-01,7.242097E-01,1.461072E+04,8.284789E+03,4.940511E-01,7.248735E-01,9.750706E+03,5.674404E+03,3.297132E-01,4.964776E-01,1.301300E+04,7.506145E+03,4.400284E-01,6.567131E-01
12:35:00,5.168271E+03,1.702763E+03,1.747665E-01,1.489749E-01,1.059940E+04,8.968550E+03,3.584104E-01,7.848935E-01,4.790445E+03,3.383709E+03,1.619856E-01,2.960568E-01,4.839953E+03,2.304462E+03,1.636531E-01,2.016369E-01,4.821195E+03,2.269400E+03,1.630189E-01,1.985694E-01,4.822216E+03,2.274449E+03,1.630534E-01,1.990112E-01,4.811509E+03,2.214708E+03,1.626913E-01,1.937835E-01,4.812972E+03,2.216538E+03,1.627408E-01,1.939437E-01,4.828877E+03,2.250014E+03,1.632786E-01,1.968724E-01,4.502783E+03,1.626434E+03,1.522656E-01,1.422907E-01,4.498306E+03,1.605124E+03,1.521143E-01,1.404265E-01,4.486856E+03,1.660709E+03,1.517271E-01,1.452892E-01,9.064760E+03,9.437716E+03,3.065277E-01,8.258041E-01,4.487055E+03,5.144615E+03,1.517574E-01,4.502305E-01,1.158143E+04,8.056976E+03,3.916194E-01,7.049180E-01,5.918347E+03,2.026446E+03,2.001248E-01,1.772969E-01,1.092244E+04,2.838170E+03,3.693515E-01,2.483013E-01,3.947561E+03,2.237617E+03,1.334915E-01,1.957468E-01,1.481195E+04,8.853585E+03,5.008556E-01,7.746391E-01,1.468145E+04,8.616284E+03,4.964429E-01,7.538780E-01,1.469350E+04,8.711507E+03,4.968503E-01,7.622089E-01,1.460219E+04,8.366066E+03,4.937624E-01,7.319842E-01,1.460900E+04,8.373595E+03,4.939929E-01,7.326429E-01,9.749821E+03,5.732532E+03,3.296833E-01,5.015631E-01,1.301254E+04,7.553502E+03,4.400126E-01,6.608563E-01
12:40:00,5.158870E+03,1.729418E+03,1.744486E-01,1.513068E-01,1.059800E+04,9.006381E+03,3.583630E-01,7.882042E-01,4.790001E+03,3.413996E+03,1.619706E-01,2.987066E-01,4.839680E+03,2.333189E+03,1.636439E-01,2.041503E-01,4.820918E+03,2.298351E+03,1.630095E-01,2.011024E-01,4.821948E+03,2.303368E+03,1.630443E-01,2.015413E-01,4.811229E+03,2.240202E+03,1.626818E-01,1.960141E-01,4.812691E+03,2.242017E+03,1.627313E-01,1.961728E-01,4.828606E+03,2.275262E+03,1.632694E-01,1.990814E-01,4.497146E+03,1.658259E+03,1.520750E-01,1.450749E-01,4.492653E+03,1.637086E+03,1.519231E-01,1.432227E-01,4.481392E+03,1.692392E+03,1.515423E-01,1.480610E-01,9.063455E+03,9.481882E+03,3.064836E-01,8.296684E-01,4.480059E+03,5.171557E+03,1.515208E-01,4.525886E-01,1.158050E+04,8.095153E+03,3.915883E-01,7.082583E-01,5.917674E+03,2.062087E+03,2.001020E-01,1.804148E-01,1.089883E+04,2.899789E+03,3.685532E-01,2.536923E-01,3.938833E+03,2.266696E+03,1.331963E-01,1.982906E-01,1.481062E+04,8.957835E+03,5.008105E-01,7.837597E-01,1.467978E+04,8.721194E+03,4.963864E-01,7.630564E-01,1.469221E+04,8.816185E+03,4.968064E-01,7.713669E-01,1.460050E+04,8.454939E+03,4.937054E-01,7.397594E-01,1.460731E+04,8.462425E+03,4.939357E-01,7.404144E-01,9.748954E+03,5.790830E+03,3.296539E-01,5.066634E-01,1.301208E+04,7.601978E+03,4.399971E-01,6.650975E-01
12:45:00,5.149575E+03,1.757457E+03,1.741343E-01,1.537598E-01,1.059661E+04,9.045748E+03,3.583161E-01,7.916493E-01,4.789562E+03,3.444371E+03,1.619557E-01,3.013641E-01,4.839409E+03,2.363313E+03,1.636347E-01,2.067859E-01,4.820644E+03,2.328643E+03,1.630002E-01,2.037527E-01,4.821683E+03,2.333636E+03,1.630353E-01,2.041895E-01,4.810952E+03,2.267001E+03,1.626725E-01,1.983588E-01,4.812413E+03,2.268805E+03,1.627219E-01,1.985166E-01,4.828338E+03,2.301871E+03,1.632604E-01,2.014095E-01,4.491582E+03,1.690508E+03,1.518869E-01,1.478963E-01,4.487072E+03,1.669465E+03,1.517344E-01,1.460554E-01,4.475997E+03,1.724499E+03,1.513598E-01,1.508699E-01,9.062162E+03,9.526948E+03,3.064399E-01,8.336116E-01,4.473141E+03,5.199152E+03,1.512868E-01,4.550038E-01,1.157959E+04,8.135509E+03,3.915574E-01,7.117891E-01,5.917006E+03,2.097962E+03,2.000794E-01,1.835531E-01,1.087546E+04,2.962872E+03,3.677631E-01,2.592113E-01,3.930198E+03,2.295949E+03,1.329043E-01,2.008497E-01,1.480930E+04,9.062571E+03,5.007659E-01,7.929229E-01,1.467813E+04,8.826334E+03,4.963304E-01,7.722550E-01,1.469092E+04,8.921108E+03,4.967630E-01,7.805465E-01,1.459883E+04,8.543795E+03,4.936489E-01,7.475332E-01,1.460564E+04,8.551254E+03,4.938792E-01,7.481858E-01,9.748095E+03,5.849300E+03,3.296249E-01,5.117788E-01,1.301162E+04,7.652785E+03,4.399817E-01,6.695426E-01
12:50:00,5.140394E+03,1.786611E+03,1.738238E-01,1.563103E-01,1.059523E+04,9.087480E+03,3.582696E-01,7.953014E-01,4.789128E+03,3.474828E+03,1.619410E-01,3.040288E-01,4.839142E+03,2.394600E+03,1.636257E-01,2.095233E-01,4.820373E+03,2.360039E+03,1.629911E-01,2.064996E-01,4.821421E+03,2.365012E+03,1.630265E-01,2.069347E-01,4.810678E+03,2.294869E+03,1.626632E-01,2.007970E-01,4.812139E+03,2.296665E+03,1.627126E-01,2.009542E-01,4.828073E+03,2.329609E+03,1.632514E-01,2.038364E-01,4.486091E+03,1.723082E+03,1.517012E-01,1.507460E-01,4.481565E+03,1.702159E+03,1.515482E-01,1.489156E-01,4.470674E+03,1.756931E+03,1.511799E-01,1.537071E-01,9.060882E+03,9.573820E+03,3.063966E-01,8.377128E-01,4.466309E+03,5.227877E+03,1.510557E-01,4.575178E-01,1.157869E+04,8.179167E+03,3.915268E-01,7.156089E-01,5.916346E+03,2.134046E+03,2.000571E-01,1.867098E-01,1.085237E+04,3.027086E+03,3.669822E-01,2.648293E-01,3.921664E+03,2.325351E+03,1.326157E-01,2.034218E-01,1.480800E+04,9.167724E+03,5.007218E-01,8.021225E-01,1.467649E+04,8.931607E+03,4.962750E-01,7.814651E-01,1.468965E+04,9.026182E+03,4.967201E-01,7.897393E-01,1.459717E+04,8.632588E+03,4.935930E-01,7.553015E-01,1.460398E+04,8.640036E+03,4.938232E-01,7.559532E-01,9.747247E+03,5.907930E+03,3.295962E-01,5.169082E-01,1.301117E+04,7.707035E+03,4.399666E-01,6.742889E-01
12:55:00,5.131348E+03,1.816454E+03,1.735179E-01,1.589211E-01,1.059387E+04,9.131697E+03,3.582236E-01,7.991710E-01,4.788699E+03,3.505362E+03,1.619266E-01,3.067002E-01,4.838878E+03,2.426630E+03,1.636168E-01,2.123258E-01,4.820106E+03,2.392118E+03,1.629820E-01,2.093063E-01,4.821163E+03,2.397076E+03,1.630178E-01,2.097400E-01,4.810407E+03,2.323383E+03,1.626541E-01,2.032918E-01,4.811868E+03,2.325177E+03,1.627035E-01,2.034487E-01,4.827812E+03,2.358056E+03,1.632426E-01,2.063254E-01,4.480685E+03,1.755832E+03,1.515184E-01,1.536111E-01,4.476143E+03,1.735018E+03,1.513648E-01,1.517903E-01,4.465434E+03,1.789539E+03,1.510027E-01,1.565598E-01,9.059617E+03,9.622592E+03,3.063538E-01,8.419802E-01,4.459576E+03,5.257806E+03,1.508280E-01,4.601373E-01,1.157779E+04,8.226285E+03,3.914966E-01,7.197313E-01,5.915693E+03,2.170332E+03,2.000350E-01,1.898841E-01,1.082960E+04,3.091972E+03,3.662124E-01,2.705061E-01,3.913250E+03,2.354888E+03,1.323312E-01,2.060057E-01,1.480671E+04,9.273262E+03,5.006783E-01,8.113558E-01,1.467487E+04,9.036962E+03,4.962204E-01,7.906824E-01,1.468840E+04,9.131360E+03,4.966777E-01,7.989411E-01,1.459554E+04,8.721292E+03,4.935379E-01,7.630620E-01,1.460235E+04,8.728746E+03,4.937680E-01,7.637142E-01,9.746409E+03,5.966714E+03,3.295679E-01,5.220511E-01,1.301073E+04,7.764878E+03,4.399515E-01,6.793497E-01
13:00:00,5.122437E+03,1.846409E+03,1.732166E-01,1.615417E-01,1.059253E+04,9.177629E+03,3.581783E-01,8.031909E-01,4.788277E+03,3.535958E+03,1.619123E-01,3.093770E-01,4.838618E+03,2.458850E+03,1.636080E-01,2.151448E-01,4.819843E+03,2.424325E+03,1.629731E-01,2.121242E-01,4.820909E+03,2.429272E+03,1.630092E-01,2.125570E-01,4.810141E+03,2.351981E+03,1.626451E-01,2.057939E-01,4.811601E+03,2.353776E+03,1.626944E-01,2.059510E-01,4.827554E+03,2.386652E+03,1.632339E-01,2.088273E-01,4.475362E+03,1.788555E+03,1.513384E-01,1.564739E-01,4.470804E+03,1.767837E+03,1.511843E-01,1.546614E-01,4.460275E+03,1.822120E+03,1.508282E-01,1.594102E-01,9.058366E+03,9.672331E+03,3.063115E-01,8.463323E-01,4.452944E+03,5.288512E+03,1.506037E-01,4.628249E-01,1.157691E+04,8.275810E+03,3.914668E-01,7.240644E-01,5.915049E+03,2.206805E+03,2.000133E-01,1.930747E-01,1.080717E+04,3.156916E+03,3.654537E-01,2.761880E-01,3.904956E+03,2.384530E+03,1.320507E-01,2.085988E-01,1.480544E+04,9.379127E+03,5.006354E-01,8.206178E-01,1.467328E+04,9.142326E+03,4.961665E-01,7.999005E-01,1.468716E+04,9.236570E+03,4.966359E-01,8.081458E-01,1.459393E+04,8.809852E+03,4.934834E-01,7.708100E-01,1.460074E+04,8.817330E+03,4.937135E-01,7.714642E-01,9.745583E+03,6.025623E+03,3.295400E-01,5.272050E-01,1.301029E+04,7.825246E+03,4.399367E-01,6.846313E-01
13:05:00,5.113660E+03,1.875380E+03,1.729198E-01,1.640762E-01,1.059121E+04,9.170858E+03,3.581334E-01,8.025984E-01,4.787860E+03,3.566442E+03,1.618982E-01,3.120441E-01,4.838362E+03,2.489992E+03,1.635993E-01,2.178695E-01,4.819583E+03,2.455394E+03,1.629643E-01,2.148425E-01,4.820658E+03,2.460336E+03,1.630007E-01,2.152749E-01,4.809878E+03,2.379404E+03,1.626362E-01,2.081933E-01,4.811338E+03,2.381204E+03,1.626855E-01,2.083508E-01,4.827300E+03,2.414135E+03,1.632253E-01,2.112319E-01,4.470123E+03,1.820904E+03,1.511612E-01,1.593039E-01,4.465549E+03,1.800267E+03,1.510066E-01,1.574985E-01,4.455197E+03,1.854326E+03,1.506565E-01,1.622276E-01,9.057131E+03,9.720274E+03,3.062697E-01,8.505272E-01,4.446411E+03,5.170395E+03,1.503828E-01,4.524881E-01,1.157604E+04,8.325773E+03,3.914374E-01,7.284358E-01,5.914412E+03,2.243285E+03,1.999917E-01,1.962660E-01,1.078506E+04,3.220896E+03,3.647061E-01,2.817854E-01,3.896781E+03,2.414230E+03,1.317743E-01,2.111969E-01,1.480419E+04,9.484817E+03,5.005930E-01,8.298645E-01,1.467170E+04,9.247200E+03,4.961132E-01,8.090758E-01,1.468594E+04,9.341316E+03,4.965947E-01,8.173098E-01,1.459234E+04,8.897754E+03,4.934297E-01,7.785004E-01,1.459914E+04,8.905274E+03,4.936597E-01,7.791583E-01,9.744768E+03,6.084321E+03,3.295124E-01,5.323404E-01,1.300986E+04,7.886140E+03,4.399221E-01,6.899590E-01
13:10:00,5.105015E+03,1.902439E+03,1.726275E-01,1.664433E-01,1.058990E+04,9.160247E+03,3.580892E-01,8.016680E-01,4.787448E+03,3.596757E+03,1.618843E-01,3.146964E-01,4.838109E+03,2.519068E+03,1.635908E-01,2.204135E-01,4.819327E+03,2.484342E+03,1.629557E-01,2.173752E-01,4.820411E+03,2.489281E+03,1.629923E-01,2.178074E-01,4.809619E+03,2.404676E+03,1.626274E-01,2.104044E-01,4.811078E+03,2.406487E+03,1.626767E-01,2.105629E-01,4.827050E+03,2.439526E+03,1.632168E-01,2.134535E-01,4.464965E+03,1.852548E+03,1.509868E-01,1.620722E-01,4.460376E+03,1.831975E+03,1.508316E-01,1.602725E-01,4.450199E+03,1.885822E+03,1.504875E-01,1.649831E-01,9.055910E+03,9.766132E+03,3.062285E-01,8.545397E-01,4.439976E+03,5.024434E+03,1.501651E-01,4.397105E-01,1.157518E+04,8.375780E+03,3.914083E-01,7.328111E-01,5.913784E+03,2.279710E+03,1.999705E-01,1.994524E-01,1.076327E+04,3.282961E+03,3.639694E-01,2.872154E-01,3.888724E+03,2.443830E+03,1.315018E-01,2.137864E-01,1.480295E+04,9.590135E+03,5.005512E-01,8.390786E-01,1.467015E+04,9.351395E+03,4.960607E-01,8.181917E-01,1.468474E+04,9.445406E+03,4.965540E-01,8.264164E-01,1.459077E+04,8.984835E+03,4.933766E-01,7.861188E-01,1.459757E+04,8.992413E+03,4.936065E-01,7.867818E-01,9.743963E+03,6.142694E+03,3.294852E-01,5.374473E-01,1.300943E+04,7.947144E+03,4.399076E-01,6.952962E-01
13:15:00,5.096501E+03,1.927212E+03,1.723396E-01,1.686105E-01,1.058860E+04,9.146967E+03,3.580454E-01,8.005041E-01,4.787042E+03,3.626880E+03,1.618705E-01,3.173318E-01,4.837860E+03,2.545817E+03,1.635823E-01,2.227538E-01,4.819074E+03,2.510908E+03,1.629471E-01,2.196996E-01,4.820167E+03,2.515849E+03,1.629841E-01,2.201318E-01,4.809363E+03,2.427543E+03,1.626188E-01,2.124051E-01,4.810822E+03,2.429367E+03,1.626681E-01,2.125647E-01,4.826803E+03,2.462568E+03,1.632085E-01,2.154694E-01,4.459889E+03,1.883382E+03,1.508152E-01,1.647697E-01,4.455284E+03,1.862859E+03,1.506594E-01,1.629743E-01,4.445279E+03,1.916504E+03,1.503211E-01,1.676672E-01,9.054704E+03,9.809653E+03,3.061877E-01,8.583476E-01,4.433638E+03,4.865391E+03,1.499508E-01,4.257864E-01,1.157433E+04,8.425718E+03,3.913796E-01,7.371804E-01,5.913163E+03,2.316053E+03,1.999495E-01,2.026317E-01,1.074181E+04,3.342880E+03,3.632436E-01,2.924576E-01,3.880782E+03,2.473261E+03,1.312333E-01,2.163610E-01,1.480173E+04,9.695014E+03,5.005099E-01,8.482544E-01,1.466861E+04,9.454857E+03,4.960088E-01,8.272433E-01,1.468355E+04,9.548784E+03,4.965139E-01,8.354608E-01,1.458923E+04,9.071039E+03,4.933243E-01,7.936606E-01,1.459602E+04,9.078691E+03,4.935541E-01,7.943301E-01,9.743170E+03,6.200698E+03,3.294584E-01,5.425220E-01,1.300901E+04,8.008135E+03,4.398933E-01,7.006324E-01
13:20:00,5.088116E+03,1.949984E+03,1.720560E-01,1.706026E-01,1.058733E+04,9.131046E+03,3.580022E-01,7.991092E-01,4.786642E+03,3.656774E+03,1.618570E-01,3.199473E-01,4.837614E+03,2.570499E+03,1.635740E-01,2.249132E-01,4.818825E+03,2.535356E+03,1.629387E-01,2.218385E-01,4.819926E+03,2.540302E+03,1.629759E-01,2.222712E-01,4.809111E+03,2.448273E+03,1.626102E-01,2.142187E-01,4.810569E+03,2.450114E+03,1.626595E-01,2.143798E-01,4.826559E+03,2.483526E+03,1.632002E-01,2.173030E-01,4.454892E+03,1.913449E+03,1.506462E-01,1.674000E-01,4.450271E+03,1.892960E+03,1.504900E-01,1.656076E-01,4.440438E+03,1.946408E+03,1.501574E-01,1.702832E-01,9.053513E+03,9.850630E+03,3.061474E-01,8.619329E-01,4.427396E+03,4.695589E+03,1.497396E-01,4.109199E-01,1.157349E+04,8.475428E+03,3.913512E-01,7.415296E-01,5.912549E+03,2.352272E+03,1.999287E-01,2.058001E-01,1.072066E+04,3.400846E+03,3.625283E-01,2.975289E-01,3.872955E+03,2.502481E+03,1.309686E-01,2.189171E-01,1.480053E+04,9.799346E+03,5.004692E-01,8.573822E-01,1.466710E+04,9.557491E+03,4.959576E-01,8.362226E-01,1.468238E+04,9.651354E+03,4.964743E-01,8.444345E-01,1.458770E+04,9.156278E+03,4.932726E-01,8.011180E-01,1.459449E+04,9.164020E+03,4.935024E-01,8.017953E-01,9.742387E+03,6.258263E+03,3.294319E-01,5.475582E-01,1.300859E+04,8.068944E+03,4.398791E-01,7.059525E-01
13:25:00,5.079857E+03,1.971429E+03,1.717768E-01,1.724785E-01,1.058606E+04,9.112612E+03,3.579596E-01,7.974945E-01,4.786247E+03,3.686408E+03,1.618436E-01,3.225400E-01,4.837372E+03,2.593779E+03,1.635658E-01,2.269499E-01,4.818579E+03,2.558351E+03,1.629304E-01,2.238503E-01,4.819689E+03,2.563306E+03,1.629679E-01,2.242837E-01,4.808862E+03,2.467537E+03,1.626018E-01,2.159040E-01,4.810320E+03,2.469398E+03,1.626511E-01,2.160669E-01,4.826319E+03,2.503069E+03,1.631921E-01,2.190128E-01,4.449974E+03,1.942901E+03,1.504799E-01,1.699765E-01,4.445338E+03,1.922434E+03,1.503231E-01,1.681861E-01,4.435672E+03,1.975673E+03,1.499963E-01,1.728434E-01,9.052336E+03,9.889049E+03,3.061076E-01,8.652944E-01,4.421247E+03,4.516469E+03,1.495317E-01,3.952376E-01,1.157266E+04,8.524806E+03,3.913232E-01,7.458497E-01,5.911943E+03,2.388328E+03,1.999082E-01,2.089542E-01,1.069982E+04,3.457395E+03,3.618236E-01,3.024762E-01,3.865242E+03,2.531505E+03,1.307077E-01,2.214561E-01,1.479934E+04,9.903029E+03,5.004291E-01,8.664532E-01,1.466561E+04,9.659214E+03,4.959071E-01,8.451222E-01,1.468123E+04,9.753030E+03,4.964352E-01,8.533300E-01,1.458619E+04,9.240478E+03,4.932216E-01,8.084845E-01,1.459298E+04,9.248323E+03,4.934513E-01,8.091708E-01,9.741614E+03,6.315326E+03,3.294058E-01,5.525506E-01,1.300817E+04,8.129457E+03,4.398652E-01,7.112468E-01
13:30:00,5.071724E+03,1.992555E+03,1.715017E-01,1.743265E-01,1.058482E+04,9.091798E+03,3.579174E-01,7.956717E-01,4.785857E+03,3.715743E+03,1.618305E-01,3.251065E-01,4.837133E+03,2.616642E+03,1.635577E-01,2.289501E-01,4.818337E+03,2.580882E+03,1.629222E-01,2.258214E-01,4.819455E+03,2.585849E+03,1.629600E-01,2.262559E-01,4.808617E+03,2.486328E+03,1.625935E-01,2.175479E-01,4.810074E+03,2.488213E+03,1.626428E-01,2.177128E-01,4.826082E+03,2.522189E+03,1.631841E-01,2.206855E-01,4.445132E+03,1.971957E+03,1.503162E-01,1.725184E-01,4.440482E+03,1.951520E+03,1.501589E-01,1.707306E-01,4.430982E+03,2.004668E+03,1.498377E-01,1.753800E-01,9.051173E+03,9.924893E+03,3.060683E-01,8.684305E-01,4.415192E+03,4.329382E+03,1.493269E-01,3.788578E-01,1.157185E+04,8.573729E+03,3.912955E-01,7.501301E-01,5.911345E+03,2.424173E+03,1.998880E-01,2.120899E-01,1.067928E+04,3.513324E+03,3.611292E-01,3.073692E-01,3.857640E+03,2.560349E+03,1.304507E-01,2.239794E-01,1.479817E+04,1.000594E+04,5.003895E-01,8.754570E-01,1.466413E+04,9.759924E+03,4.958572E-01,8.539331E-01,1.468009E+04,9.853709E+03,4.963967E-01,8.621381E-01,1.458470E+04,9.323545E+03,4.931712E-01,8.157518E-01,1.459149E+04,9.331506E+03,4.934009E-01,8.164483E-01,9.740852E+03,6.371811E+03,3.293800E-01,5.574924E-01,1.300777E+04,8.189540E+03,4.398514E-01,7.165035E-01
13:35:00,5.063713E+03,2.014486E+03,1.712308E-01,1.762450E-01,1.058359E+04,9.121970E+03,3.578758E-01,7.983110E-01,4.785472E+03,3.744910E+03,1.618175E-01,3.276583E-01,4.836897E+03,2.640315E+03,1.635498E-01,2.310212E-01,4.818098E+03,2.604175E+03,1.629141E-01,2.278592E-01,4.819224E+03,2.609158E+03,1.629522E-01,2.282952E-01,4.808375E+03,2.505879E+03,1.625853E-01,2.192584E-01,4.809832E+03,2.507791E+03,1.626346E-01,2.194257E-01,4.825848E+03,2.542118E+03,1.631762E-01,2.224290E-01,4.440367E+03,2.001126E+03,1.501551E-01,1.750702E-01,4.435701E+03,1.980592E+03,1.499973E-01,1.732739E-01,4.426365E+03,2.033816E+03,1.496816E-01,1.779299E-01,9.050024E+03,9.959564E+03,3.060294E-01,8.714639E-01,4.409227E+03,4.284091E+03,1.491251E-01,3.748874E-01,1.157104E+04,8.622504E+03,3.912682E-01,7.543975E-01,5.910754E+03,2.459929E+03,1.998680E-01,2.152178E-01,1.065905E+04,3.569493E+03,3.604451E-01,3.122832E-01,3.850148E+03,2.589072E+03,1.301973E-01,2.264921E-01,1.479701E+04,1.010845E+04,5.003504E-01,8.844250E-01,1.466268E+04,9.860002E+03,4.958080E-01,8.626887E-01,1.467896E+04,9.953768E+03,4.963587E-01,8.708921E-01,1.458323E+04,9.405892E+03,4.931215E-01,8.229561E-01,1.459002E+04,9.413981E+03,4.933511E-01,8.236638E-01,9.740100E+03,6.427977E+03,3.293546E-01,5.624062E-01,1.300736E+04,8.249491E+03,4.398378E-01,7.217486E-01
13:40:00,5.055823E+03,2.038330E+03,1.709641E-01,1.783308E-01,1.058237E+04,9.154128E+03,3.578347E-01,8.011259E-01,4.785093E+03,3.773905E+03,1.618046E-01,3.301951E-01,4.836665E+03,2.665892E+03,1.635419E-01,2.332589E-01,4.817862E+03,2.629326E+03,1.629061E-01,2.300596E-01,4.818997E+03,2.634328E+03,1.629445E-01,2.304973E-01,4.808136E+03,2.527285E+03,1.625773E-01,2.211312E-01,4.809593E+03,2.529227E+03,1.626265E-01,2.213010E-01,4.825618E+03,2.563949E+03,1.631684E-01,2.243390E-01,4.435677E+03,2.030781E+03,1.499964E-01,1.776644E-01,4.430996E+03,2.010116E+03,1.498382E-01,1.758566E-01,4.421822E+03,2.063482E+03,1.495279E-01,1.805251E-01,9.048889E+03,9.993060E+03,3.059911E-01,8.743945E-01,4.403352E+03,4.260361E+03,1.489264E-01,3.728077E-01,1.157024E+04,8.671114E+03,3.912413E-01,7.586505E-01,5.910171E+03,2.495588E+03,1.998483E-01,2.183372E-01,1.063911E+04,3.626784E+03,3.597709E-01,3.172954E-01,3.842765E+03,2.617812E+03,1.299476E-01,2.290063E-01,1.479587E+04,1.021055E+04,5.003118E-01,8.933575E-01,1.466124E+04,9.959471E+03,4.957594E-01,8.713911E-01,1.467785E+04,1.005323E+04,4.963211E-01,8.795937E-01,1.458178E+04,9.487538E+03,4.930725E-01,8.300991E-01,1.458857E+04,9.495765E+03,4.933020E-01,8.308189E-01,9.739359E+03,6.483822E+03,3.293295E-01,5.672920E-01,1.300697E+04,8.309291E+03,4.398243E-01,7.269804E-01
13:45:00,5.048053E+03,2.065060E+03,1.707013E-01,1.806692E-01,1.058117E+04,9.187113E+03,3.577942E-01,8.040134E-01,4.784719E+03,3.802703E+03,1.617920E-01,3.327146E-01,4.836435E+03,2.694339E+03,1.635342E-01,2.357478E-01,4.817630E+03,2.657302E+03,1.628983E-01,2.325073E-01,4.818772E+03,2.662327E+03,1.629369E-01,2.329470E-01,4.807901E+03,2.551518E+03,1.625693E-01,2.232513E-01,4.809357E+03,2.553492E+03,1.626186E-01,2.234240E-01,4.825391E+03,2.588653E+03,1.631607E-01,2.265004E-01,4.431060E+03,2.061248E+03,1.498403E-01,1.803297E-01,4.426364E+03,2.040413E+03,1.496815E-01,1.785071E-01,4.417350E+03,2.093991E+03,1.493767E-01,1.831941E-01,9.047768E+03,1.002556E+04,3.059532E-01,8.772378E-01,4.397565E+03,4.243946E+03,1.487307E-01,3.713698E-01,1.156945E+04,8.719524E+03,3.912146E-01,7.628859E-01,5.909595E+03,2.531114E+03,1.998288E-01,2.214450E-01,1.061947E+04,3.685903E+03,3.591067E-01,3.224675E-01,3.835488E+03,2.646639E+03,1.297016E-01,2.315280E-01,1.479474E+04,1.031215E+04,5.002738E-01,9.022469E-01,1.465982E+04,1.005826E+04,4.957115E-01,8.800339E-01,1.467676E+04,1.015202E+04,4.962841E-01,8.882364E-01,1.458035E+04,9.568435E+03,4.930241E-01,8.371766E-01,1.458713E+04,9.576810E+03,4.932536E-01,8.379093E-01,9.738627E+03,6.539305E+03,3.293048E-01,5.721460E-01,1.300657E+04,8.368882E+03,4.398110E-01,7.321940E-01
13:50:00,5.040400E+03,2.095533E+03,1.704425E-01,1.833350E-01,1.057999E+04,9.220866E+03,3.577541E-01,8.069678E-01,4.784349E+03,3.831274E+03,1.617795E-01,3.352143E-01,4.836209E+03,2.726525E+03,1.635265E-01,2.385639E-01,4.817400E+03,2.688971E+03,1.628905E-01,2.352781E-01,4.818551E+03,2.694024E+03,1.629295E-01,2.357203E-01,4.807669E+03,2.579450E+03,1.625615E-01,2.256952E-01,4.809124E+03,2.581459E+03,1.626107E-01,2.258710E-01,4.825167E+03,2.617103E+03,1.631531E-01,2.289896E-01,4.426515E+03,2.092818E+03,1.496866E-01,1.830915E-01,4.421805E+03,2.071776E+03,1.495274E-01,1.812507E-01,4.412948E+03,2.125636E+03,1.492278E-01,1.859624E-01,9.046660E+03,1.005713E+04,3.059157E-01,8.799998E-01,4.391865E+03,4.233073E+03,1.485379E-01,3.704177E-01,1.156868E+04,8.767686E+03,3.911884E-01,7.670996E-01,5.909025E+03,2.566463E+03,1.998096E-01,2.245372E-01,1.060012E+04,3.747420E+03,3.584522E-01,3.278493E-01,3.828316E+03,2.675570E+03,1.294591E-01,2.340590E-01,1.479363E+04,1.041316E+04,5.002362E-01,9.110837E-01,1.465842E+04,1.015628E+04,4.956642E-01,8.886096E-01,1.467568E+04,1.025004E+04,4.962476E-01,8.968124E-01,1.457893E+04,9.648528E+03,4.929763E-01,8.441837E-01,1.458572E+04,9.657059E+03,4.932057E-01,8.449301E-01,9.737905E+03,6.594377E+03,3.292804E-01,5.769642E-01,1.300618E+04,8.428184E+03,4.397979E-01,7.373823E-01
13:55:00,5.032862E+03,2.130422E+03,1.701876E-01,1.863872E-01,1.057882E+04,9.255266E+03,3.577145E-01,8.099789E-01,4.783985E+03,3.859602E+03,1.617672E-01,3.376927E-01,4.835986E+03,2.763130E+03,1.635190E-01,2.417666E-01,4.817174E+03,2.725014E+03,1.628829E-01,2.384318E-01,4.818333E+03,2.730099E+03,1.629221E-01,2.388767E-01,4.807440E+03,2.611768E+03,1.625537E-01,2.285229E-01,4.808895E+03,2.613815E+03,1.626029E-01,2.287020E-01,4.824946E+03,2.649984E+03,1.631457E-01,2.318665E-01,4.422041E+03,2.125749E+03,1.495354E-01,1.859723E-01,4.417317E+03,2.104459E+03,1.493756E-01,1.841099E-01,4.408615E+03,2.158686E+03,1.490813E-01,1.888536E-01,9.045566E+03,1.008772E+04,3.058787E-01,8.826766E-01,4.386251E+03,4.226670E+03,1.483481E-01,3.698569E-01,1.156791E+04,8.815594E+03,3.911624E-01,7.712911E-01,5.908464E+03,2.601600E+03,1.997906E-01,2.276110E-01,1.058104E+04,3.811730E+03,3.578072E-01,3.334756E-01,3.821248E+03,2.704592E+03,1.292201E-01,2.365978E-01,1.479254E+04,1.051349E+04,5.001992E-01,9.198618E-01,1.465704E+04,1.025348E+04,4.956175E-01,8.971132E-01,1.467461E+04,1.034724E+04,4.962116E-01,9.053165E-01,1.457754E+04,9.727800E+03,4.929292E-01,8.511191E-01,1.458432E+04,9.736496E+03,4.931585E-01,8.518799E-01,9.737193E+03,6.649021E+03,3.292563E-01,5.817449E-01,1.300580E+04,8.487157E+03,4.397849E-01,7.425417E-01
14:00:00,5.025438E+03,2.170295E+03,1.699366E-01,1.898755E-01,1.057766E+04,9.290159E+03,3.576754E-01,8.130330E-01,4.783626E+03,3.887665E+03,1.617550E-01,3.401479E-01,4.835766E+03,2.804716E+03,1.635115E-01,2.454053E-01,4.816951E+03,2.765995E+03,1.628754E-01,2.420175E-01,4.818118E+03,2.771116E+03,1.629148E-01,2.424655E-01,4.807214E+03,2.649045E+03,1.625461E-01,2.317846E-01,4.808669E+03,2.651133E+03,1.625953E-01,2.319672E-01,4.824728E+03,2.687868E+03,1.631383E-01,2.351814E-01,4.417637E+03,2.160297E+03,1.493864E-01,1.889946E-01,4.412899E+03,2.138702E+03,1.492262E-01,1.871055E-01,4.404350E+03,2.193247E+03,1.489371E-01,1.918771E-01,9.044486E+03,1.011725E+04,3.058422E-01,8.852604E-01,4.380721E+03,4.223783E+03,1.481610E-01,3.696040E-01,1.156715E+04,8.863220E+03,3.911368E-01,7.754579E-01,5.907909E+03,2.636483E+03,1.997718E-01,2.306625E-01,1.056225E+04,3.879301E+03,3.571717E-01,3.393871E-01,3.814282E+03,2.733672E+03,1.289845E-01,2.391417E-01,1.479146E+04,1.061305E+04,5.001627E-01,9.285719E-01,1.465568E+04,1.034977E+04,4.955714E-01,9.055374E-01,1.467356E+04,1.044354E+04,4.961761E-01,9.137409E-01,1.457616E+04,9.806219E+03,4.928827E-01,8.579797E-01,1.458294E+04,9.815086E+03,4.931119E-01,8.587555E-01,9.736490E+03,6.703203E+03,3.292326E-01,5.864852E-01,1.300542E+04,8.545726E+03,4.397720E-01,7.476659E-01
14:05:00,5.018125E+03,2.215388E+03,1.696893E-01,1.938205E-01,1.057652E+04,9.324803E+03,3.576368E-01,8.160653E-01,4.783271E+03,3.915131E+03,1.617430E-01,3.425509E-01,4.835550E+03,2.851319E+03,1.635042E-01,2.494831E-01,4.816731E+03,2.811952E+03,1.628679E-01,2.460387E-01,4.817906E+03,2.817112E+03,1.629076E-01,2.464902E-01,4.806991E+03,2.691310E+03,1.625386E-01,2.354827E-01,4.808446E+03,2.693440E+03,1.625877E-01,2.356691E-01,4.824513E+03,2.730779E+03,1.631310E-01,2.389361E-01,4.413302E+03,2.196374E+03,1.492398E-01,1.921508E-01,4.408550E+03,2.174550E+03,1.490791E-01,1.902416E-01,4.400152E+03,2.229316E+03,1.487951E-01,1.950325E-01,9.043418E+03,1.014419E+04,3.058061E-01,8.876173E-01,4.375273E+03,4.223716E+03,1.479768E-01,3.695980E-01,1.156640E+04,8.909862E+03,3.911115E-01,7.795387E-01,5.907360E+03,2.670752E+03,1.997533E-01,2.336603E-01,1.054373E+04,3.951151E+03,3.565455E-01,3.456730E-01,3.807417E+03,2.762787E+03,1.287523E-01,2.416887E-01,1.479039E+04,1.071084E+04,5.001266E-01,9.371270E-01,1.465433E+04,1.044417E+04,4.955259E-01,9.137960E-01,1.467252E+04,1.053793E+04,4.961410E-01,9.219994E-01,1.457481E+04,9.882856E+03,4.928367E-01,8.646845E-01,1.458158E+04,9.891900E+03,4.930659E-01,8.654757E-01,9.735797E+03,6.756295E+03,3.292091E-01,5.911301E-01,1.300504E+04,8.603114E+03,4.397594E-01,7.526867E-01
14:10:00,5.010922E+03,2.265998E+03,1.694457E-01,1.982482E-01,1.057539E+04,9.359054E+03,3.575987E-01,8.190630E-01,4.782921E+03,3.941978E+03,1.617312E-01,3.448997E-01,4.835336E+03,2.903184E+03,1.634970E-01,2.540213E-01,4.816515E+03,2.863132E+03,1.628606E-01,2.505169E-01,4.817697E+03,2.868335E+03,1.629006E-01,2.509721E-01,4.806772E+03,2.738841E+03,1.625311E-01,2.396417E-01,4.808226E+03,2.741016E+03,1.625803E-01,2.398320E-01,4.824301E+03,2.778995E+03,1.631239E-01,2.431550E-01,4.409034E+03,2.234056E+03,1.490955E-01,1.954472E-01,4.404268E+03,2.211988E+03,1.489343E-01,1.935167E-01,4.396020E+03,2.266976E+03,1.486554E-01,1.983270E-01,9.042363E+03,1.016909E+04,3.057704E-01,8.897954E-01,4.369906E+03,4.225874E+03,1.477953E-01,3.697867E-01,1.156566E+04,8.955481E+03,3.910865E-01,7.835299E-01,5.906819E+03,2.704345E+03,1.997350E-01,2.365990E-01,1.052548E+04,4.027675E+03,3.559283E-01,3.523678E-01,3.800650E+03,2.791901E+03,1.285235E-01,2.442356E-01,1.478934E+04,1.080670E+04,5.000910E-01,9.455136E-01,1.465301E+04,1.053654E+04,4.954810E-01,9.218773E-01,1.467150E+04,1.063029E+04,4.961064E-01,9.300797E-01,1.457347E+04,9.957663E+03,4.927914E-01,8.712292E-01,1.458024E+04,9.966888E+03,4.930206E-01,8.720363E-01,9.735113E+03,6.808268E+03,3.291860E-01,5.956772E-01,1.300467E+04,8.659216E+03,4.397468E-01,7.575950E-01
14:15:00,5.003826E+03,2.322255E+03,1.692058E-01,2.031700E-01,1.057428E+04,9.392816E+03,3.575611E-01,8.220180E-01,4.782576E+03,3.968190E+03,1.617195E-01,3.471930E-01,4.835125E+03,2.960376E+03,1.634899E-01,2.590256E-01,4.816301E+03,2.919603E+03,1.628534E-01,2.554581E-01,4.817490E+03,2.924852E+03,1.628936E-01,2.559174E-01,4.806555E+03,2.791734E+03,1.625238E-01,2.442698E-01,4.808009E+03,2.793956E+03,1.625730E-01,2.444643E-01,4.824092E+03,2.832609E+03,1.631168E-01,2.478462E-01,4.404833E+03,2.273380E+03,1.489534E-01,1.988873E-01,4.400053E+03,2.251059E+03,1.487918E-01,1.969347E-01,4.391952E+03,2.306267E+03,1.485179E-01,2.017643E-01,9.041321E+03,1.019209E+04,3.057352E-01,8.918080E-01,4.364620E+03,4.229895E+03,1.476165E-01,3.701384E-01,1.156493E+04,9.000063E+03,3.910618E-01,7.874303E-01,5.906285E+03,2.737204E+03,1.997169E-01,2.394735E-01,1.050750E+04,4.109209E+03,3.553202E-01,3.595009E-01,3.793981E+03,2.820989E+03,1.282980E-01,2.467802E-01,1.478830E+04,1.090048E+04,5.000559E-01,9.537191E-01,1.465170E+04,1.062675E+04,4.954367E-01,9.297697E-01,1.467049E+04,1.072048E+04,4.960723E-01,9.379702E-01,1.457214E+04,1.003062E+04,4.927467E-01,8.776120E-01,1.457892E+04,1.004003E+04,4.929758E-01,8.784355E-01,9.734438E+03,6.859105E+03,3.291632E-01,6.001248E-01,1.300431E+04,8.713953E+03,4.397345E-01,7.623838E-01
14:20:00,4.996837E+03,2.384175E+03,1.689694E-01,2.085872E-01,1.057318E+04,9.425970E+03,3.575239E-01,8.249196E-01,4.782236E+03,3.993738E+03,1.617080E-01,3.494282E-01,4.834917E+03,3.022822E+03,1.634828E-01,2.644896E-01,4.816090E+03,2.981296E+03,1.628462E-01,2.608563E-01,4.817287E+03,2.986595E+03,1.628867E-01,2.613200E-01,4.806341E+03,2.849948E+03,1.625166E-01,2.493637E-01,4.807795E+03,2.852219E+03,1.625657E-01,2.495624E-01,4.823886E+03,2.891575E+03,1.631098E-01,2.530058E-01,4.400697E+03,2.314346E+03,1.488136E-01,2.024712E-01,4.395903E+03,2.291763E+03,1.486515E-01,2.004956E-01,4.387947E+03,2.347190E+03,1.483824E-01,2.053443E-01,9.040292E+03,1.021315E+04,3.057004E-01,8.936500E-01,4.359412E+03,4.235382E+03,1.474403E-01,3.706184E-01,1.156421E+04,9.043558E+03,3.910374E-01,7.912357E-01,5.905757E+03,2.769251E+03,1.996991E-01,2.422769E-01,1.048977E+04,4.195993E+03,3.547209E-01,3.670933E-01,3.787407E+03,2.850020E+03,1.280757E-01,2.493198E-01,1.478728E+04,1.099200E+04,5.000213E-01,9.617258E-01,1.465040E+04,1.071461E+04,4.953930E-01,9.374570E-01,1.466949E+04,1.080831E+04,4.960386E-01,9.456544E-01,1.457084E+04,1.010167E+04,4.927025E-01,8.838282E-01,1.457761E+04,1.011128E+04,4.929316E-01,8.846683E-01,9.733772E+03,6.908760E+03,3.291407E-01,6.044690E-01,1.300395E+04,8.767201E+03,4.397222E-01,7.670424E-01
14:25:00,4.989953E+03,2.451595E+03,1.687366E-01,2.144857E-01,1.057209E+04,9.458429E+03,3.574872E-01,8.277603E-01,4.781900E+03,4.018602E+03,1.616967E-01,3.516035E-01,4.834712E+03,3.090267E+03,1.634759E-01,2.703911E-01,4.815882E+03,3.047961E+03,1.628392E-01,2.666896E-01,4.817086E+03,3.053313E+03,1.628799E-01,2.671578E-01,4.806131E+03,2.913268E+03,1.625095E-01,2.549042E-01,4.807584E+03,2.915589E+03,1.625586E-01,2.551073E-01,4.823683E+03,2.955674E+03,1.631030E-01,2.586146E-01,4.396625E+03,2.356905E+03,1.486759E-01,2.061943E-01,4.391817E+03,2.334049E+03,1.485133E-01,2.041949E-01,4.384005E+03,2.389695E+03,1.482491E-01,2.090627E-01,9.039275E+03,1.023221E+04,3.056660E-01,8.953176E-01,4.354281E+03,4.242085E+03,1.472668E-01,3.712049E-01,1.156350E+04,9.085937E+03,3.910134E-01,7.949434E-01,5.905236E+03,2.800409E+03,1.996814E-01,2.450025E-01,1.047231E+04,4.288169E+03,3.541303E-01,3.751574E-01,3.780928E+03,2.878971E+03,1.278566E-01,2.518525E-01,1.478627E+04,1.108105E+04,4.999871E-01,9.695167E-01,1.464913E+04,1.079996E+04,4.953499E-01,9.449233E-01,1.466851E+04,1.089360E+04,4.960053E-01,9.531160E-01,1.456955E+04,1.017079E+04,4.926590E-01,8.898747E-01,1.457632E+04,1.018058E+04,4.928879E-01,8.907317E-01,9.733115E+03,6.957204E+03,3.291184E-01,6.087072E-01,1.300359E+04,8.818856E+03,4.397101E-01,7.715616E-01
14:30:00,4.983170E+03,2.524190E+03,1.685073E-01,2.208369E-01,1.057102E+04,9.490090E+03,3.574509E-01,8.305311E-01,4.781568E+03,4.042752E+03,1.616855E-01,3.537164E-01,4.834509E+03,3.162290E+03,1.634690E-01,2.766932E-01,4.815676E+03,3.119182E+03,1.628322E-01,2.729214E-01,4.816888E+03,3.124588E+03,1.628732E-01,2.733944E-01,4.805923E+03,2.981313E+03,1.625024E-01,2.608583E-01,4.807375E+03,2.983686E+03,1.625516E-01,2.610659E-01,4.823482E+03,3.024521E+03,1.630962E-01,2.646388E-01,4.392616E+03,2.400947E+03,1.485403E-01,2.100472E-01,4.387795E+03,2.377809E+03,1.483773E-01,2.080231E-01,4.380124E+03,2.433672E+03,1.481179E-01,2.129100E-01,9.038271E+03,1.024922E+04,3.056321E-01,8.968061E-01,4.349226E+03,4.249727E+03,1.470958E-01,3.718736E-01,1.156280E+04,9.127142E+03,3.909896E-01,7.985483E-01,5.904721E+03,2.830586E+03,1.996640E-01,2.476424E-01,1.045510E+04,4.385550E+03,3.535483E-01,3.836768E-01,3.774541E+03,2.907812E+03,1.276406E-01,2.543755E-01,1.478527E+04,1.116739E+04,4.999534E-01,9.770704E-01,1.464787E+04,1.088254E+04,4.953073E-01,9.521484E-01,1.466754E+04,1.097611E+04,4.959725E-01,9.603349E-01,1.456828E+04,1.023790E+04,4.926160E-01,8.957462E-01,1.457505E+04,1.024789E+04,4.928449E-01,8.966204E-01,9.732467E+03,7.004389E+03,3.290965E-01,6.128353E-01,1.300324E+04,8.868782E+03,4.396982E-01,7.759294E-01
14:35:00,4.976489E+03,2.601627E+03,1.682814E-01,2.276118E-01,1.056996E+04,9.521506E+03,3.574151E-01,8.332805E-01,4.781241E+03,4.066485E+03,1.616744E-01,3.557927E-01,4.834310E+03,3.238649E+03,1.634623E-01,2.833747E-01,4.815474E+03,3.194720E+03,1.628254E-01,2.795311E-01,4.816693E+03,3.200182E+03,1.628666E-01,2.800089E-01,4.805718E+03,3.053912E+03,1.624955E-01,2.672108E-01,4.807170E+03,3.056337E+03,1.625446E-01,2.674230E-01,4.823285E+03,3.097943E+03,1.630895E-01,2.710633E-01,4.388668E+03,2.446354E+03,1.484068E-01,2.140195E-01,4.383835E+03,2.422925E+03,1.482434E-01,2.119700E-01,4.376303E+03,2.479006E+03,1.479887E-01,2.168759E-01,9.037279E+03,1.026558E+04,3.055985E-01,8.982372E-01,4.344247E+03,4.258266E+03,1.469274E-01,3.726208E-01,1.156210E+04,9.167833E+03,3.909662E-01,8.021083E-01,5.904212E+03,2.860011E+03,1.996468E-01,2.502164E-01,1.043813E+04,4.487146E+03,3.529747E-01,3.925651E-01,3.768246E+03,2.936518E+03,1.274277E-01,2.568867E-01,1.478428E+04,1.125168E+04,4.999201E-01,9.844444E-01,1.464662E+04,1.096304E+04,4.952652E-01,9.591911E-01,1.466658E+04,1.105652E+04,4.959402E-01,9.673697E-01,1.456702E+04,1.030388E+04,4.925735E-01,9.015190E-01,1.457379E+04,1.031408E+04,4.928023E-01,9.024107E-01,9.731827E+03,7.050896E+03,3.290749E-01,6.169040E-01,1.300289E+04,8.917582E+03,4.396864E-01,7.801988E-01
14:40:00,4.969908E+03,2.683277E+03,1.680588E-01,2.347552E-01,1.056892E+04,9.552602E+03,3.573797E-01,8.360018E-01,4.780918E+03,4.089775E+03,1.616635E-01,3.578303E-01,4.834113E+03,3.318634E+03,1.634556E-01,2.903734E-01,4.815274E+03,3.273869E+03,1.628186E-01,2.864567E-01,4.816501E+03,3.279389E+03,1.628601E-01,2.869396E-01,4.805516E+03,3.130388E+03,1.624887E-01,2.739026E-01,4.806967E+03,3.132868E+03,1.625378E-01,2.741195E-01,4.823089E+03,3.175257E+03,1.630829E-01,2.778283E-01,4.384782E+03,2.492912E+03,1.482754E-01,2.180926E-01,4.379935E+03,2.469187E+03,1.481115E-01,2.160171E-01,4.372542E+03,2.525481E+03,1.478615E-01,2.209416E-01,9.036299E+03,1.028061E+04,3.055654E-01,8.995517E-01,4.339340E+03,4.267515E+03,1.467615E-01,3.734300E-01,1.156142E+04,9.207960E+03,3.909430E-01,8.056190E-01,5.903710E+03,2.888584E+03,1.996299E-01,2.527159E-01,1.042142E+04,4.592371E+03,3.524093E-01,4.017709E-01,3.762041E+03,2.965063E+03,1.272179E-01,2.593838E-01,1.478331E+04,1.133365E+04,4.998872E-01,9.916153E-01,1.464540E+04,1.104120E+04,4.952237E-01,9.660290E-01,1.466564E+04,1.113457E+04,4.959083E-01,9.741978E-01,1.456578E+04,1.036870E+04,4.925316E-01,9.071894E-01,1.457255E+04,1.037909E+04,4.927604E-01,9.080987E-01,9.731196E+03,7.096675E+03,3.290536E-01,6.209091E-01,1.300254E+04,8.965123E+03,4.396747E-01,7.843579E-01
14:45:00,4.963423E+03,2.768425E+03,1.678395E-01,2.422047E-01,1.056788E+04,9.583316E+03,3.573448E-01,8.386897E-01,4.780600E+03,4.112603E+03,1.616527E-01,3.598275E-01,4.833919E+03,3.401462E+03,1.634491E-01,2.976208E-01,4.815077E+03,3.355850E+03,1.628120E-01,2.936300E-01,4.816311E+03,3.361427E+03,1.628537E-01,2.941180E-01,4.805316E+03,3.210007E+03,1.624819E-01,2.808693E-01,4.806768E+03,3.212541E+03,1.625310E-01,2.810909E-01,4.822897E+03,3.255724E+03,1.630764E-01,2.848693E-01,4.380956E+03,2.540382E+03,1.481460E-01,2.222454E-01,4.376096E+03,2.516353E+03,1.479817E-01,2.201433E-01,4.368839E+03,2.572857E+03,1.477363E-01,2.250863E-01,9.035330E+03,1.029405E+04,3.055326E-01,9.007281E-01,4.334506E+03,4.277345E+03,1.465980E-01,3.742901E-01,1.156074E+04,9.247482E+03,3.909201E-01,8.090768E-01,5.903214E+03,2.916208E+03,1.996131E-01,2.551324E-01,1.040494E+04,4.700543E+03,3.518522E-01,4.112344E-01,3.755924E+03,2.993422E+03,1.270110E-01,2.618646E-01,1.478235E+04,1.141302E+04,4.998548E-01,9.985592E-01,1.464418E+04,1.111676E+04,4.951827E-01,9.726393E-01,1.466471E+04,1.121000E+04,4.958768E-01,9.807965E-01,1.456456E+04,1.043230E+04,4.924903E-01,9.127535E-01,1.457132E+04,1.044289E+04,4.927190E-01,9.136805E-01,9.730573E+03,7.141689E+03,3.290325E-01,6.248473E-01,1.300220E+04,9.011278E+03,4.396632E-01,7.883959E-01
14:50:00,4.957035E+03,2.856178E+03,1.676235E-01,2.498821E-01,1.056686E+04,9.613581E+03,3.573103E-01,8.413383E-01,4.780286E+03,4.134953E+03,1.616421E-01,3.617828E-01,4.833727E+03,3.486173E+03,1.634426E-01,3.050329E-01,4.814883E+03,3.439708E+03,1.628054E-01,3.009675E-01,4.816124E+03,3.445344E+03,1.628474E-01,3.014606E-01,4.805119E+03,3.291870E+03,1.624753E-01,2.880323E-01,4.806570E+03,3.294458E+03,1.625243E-01,2.882588E-01,4.822707E+03,3.338440E+03,1.630700E-01,2.921069E-01,4.377188E+03,2.588480E+03,1.480186E-01,2.264532E-01,4.372315E+03,2.564142E+03,1.478538E-01,2.243240E-01,4.365193E+03,2.620852E+03,1.476130E-01,2.292850E-01,9.034373E+03,1.030587E+04,3.055003E-01,9.017616E-01,4.329743E+03,4.287610E+03,1.464369E-01,3.751883E-01,1.156007E+04,9.286348E+03,3.908976E-01,8.124770E-01,5.902725E+03,2.942775E+03,1.995965E-01,2.574564E-01,1.038870E+04,4.810816E+03,3.513030E-01,4.208818E-01,3.749895E+03,3.021562E+03,1.268071E-01,2.643263E-01,1.478141E+04,1.148949E+04,4.998229E-01,1.005250E+00,1.464299E+04,1.118942E+04,4.951423E-01,9.789965E-01,1.466379E+04,1.128251E+04,4.958457E-01,9.871401E-01,1.456335E+04,1.049464E+04,4.924494E-01,9.182075E-01,1.457011E+04,1.050544E+04,4.926781E-01,9.191522E-01,9.729959E+03,7.185901E+03,3.290117E-01,6.287153E-01,1.300186E+04,9.055903E+03,4.396518E-01,7.923000E-01
14:55:00,4.950742E+03,2.945683E+03,1.674107E-01,2.577127E-01,1.056586E+04,9.643348E+03,3.572763E-01,8.439432E-01,4.779976E+03,4.156810E+03,1.616316E-01,3.636951E-01,4.833539E+03,3.571845E+03,1.634362E-01,3.125292E-01,4.814691E+03,3.524525E+03,1.627989E-01,3.083890E-01,4.815939E+03,3.530220E+03,1.628411E-01,3.088872E-01,4.804925E+03,3.375111E+03,1.624687E-01,2.953158E-01,4.806376E+03,3.377753E+03,1.625178E-01,2.955470E-01,4.822520E+03,3.422536E+03,1.630636E-01,2.994653E-01,4.373478E+03,2.636907E+03,1.478932E-01,2.306896E-01,4.368593E+03,2.612255E+03,1.477280E-01,2.285331E-01,4.361603E+03,2.669165E+03,1.474916E-01,2.335115E-01,9.033428E+03,1.031602E+04,3.054683E-01,9.026494E-01,4.325050E+03,4.298211E+03,1.462782E-01,3.761159E-01,1.155941E+04,9.324513E+03,3.908753E-01,8.158161E-01,5.902241E+03,2.968180E+03,1.995802E-01,2.596787E-01,1.037269E+04,4.922406E+03,3.507617E-01,4.306444E-01,3.743951E+03,3.049456E+03,1.266061E-01,2.667665E-01,1.478047E+04,1.156277E+04,4.997913E-01,1.011660E+00,1.464181E+04,1.125891E+04,4.951024E-01,9.850751E-01,1.466288E+04,1.135181E+04,4.958150E-01,9.932033E-01,1.456216E+04,1.055568E+04,4.924091E-01,9.235479E-01,1.456892E+04,1.056668E+04,4.926377E-01,9.245103E-01,9.729352E+03,7.229277E+03,3.289912E-01,6.325101E-01,1.300153E+04,9.098862E+03,4.396406E-01,7.960583E-01
15:00:00,4.944541E+03,3.036051E+03,1.672010E-01,2.656188E-01,1.056486E+04,9.672554E+03,3.572426E-01,8.464990E-01,4.779670E+03,4.178155E+03,1.616213E-01,3.655625E-01,4.833352E+03,3.657531E+03,1.634299E-01,3.200265E-01,4.814502E+03,3.609356E+03,1.627925E-01,3.158115E-01,4.815757E+03,3.615109E+03,1.628350E-01,3.163149E-01,4.804734E+03,3.458838E+03,1.624622E-01,3.026419E-01,4.806184E+03,3.461534E+03,1.625113E-01,3.028778E-01,4.822336E+03,3.507117E+03,1.630574E-01,3.068660E-01,4.369826E+03,2.685355E+03,1.477697E-01,2.349280E-01,4.364928E+03,2.660387E+03,1.476040E-01,2.327437E-01,4.358068E+03,2.717489E+03,1.473721E-01,2.377390E-01,9.032495E+03,1.032446E+04,3.054367E-01,9.033882E-01,4.320426E+03,4.309034E+03,1.461218E-01,3.770630E-01,1.155876E+04,9.361919E+03,3.908532E-01,8.190887E-01,5.901763E+03,2.992306E+03,1.995640E-01,2.617892E-01,1.035692E+04,5.034491E+03,3.502283E-01,4.404502E-01,3.738091E+03,3.077067E+03,1.264080E-01,2.691819E-01,1.477955E+04,1.163251E+04,4.997601E-01,1.017762E+00,1.464064E+04,1.132488E+04,4.950630E-01,9.908469E-01,1.466199E+04,1.141759E+04,4.957847E-01,9.989577E-01,1.456098E+04,1.061537E+04,4.923694E-01,9.287700E-01,1.456774E+04,1.062658E+04,4.925979E-01,9.297502E-01,9.728754E+03,7.271772E+03,3.289710E-01,6.362279E-01,1.300120E+04,9.139999E+03,4.396295E-01,7.996572E-01
