Time,BATH_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],BATH_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],BATH_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],BATH_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],CAFETERIA_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],CAFETERIA_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],CAFETERIA_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],CAFETERIA_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],COMPUTER_CLASS_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],COMPUTER_CLASS_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],COMPUTER_CLASS_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],COMPUTER_CLASS_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],CORNER_CLASS_1_POD_1_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],CORNER_CLASS_1_POD_1_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],CORNER_CLASS_1_POD_1_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],CORNER_CLASS_1_POD_1_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],CORNER_CLASS_1_POD_2_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],CORNER_CLASS_1_POD_2_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],CORNER_CLASS_1_POD_2_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],CORNER_CLASS_1_POD_2_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],CORNER_CLASS_1_POD_3_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],CORNER_CLASS_1_POD_3_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],CORNER_CLASS_1_POD_3_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],CORNER_CLASS_1_POD_3_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],CORNER_CLASS_2_POD_1_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],CORNER_CLASS_2_POD_1_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],CORNER_CLASS_2_POD_1_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],CORNER_CLASS_2_POD_1_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],CORNER_CLASS_2_POD_2_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],CORNER_CLASS_2_POD_2_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],CORNER_CLASS_2_POD_2_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],CORNER_CLASS_2_POD_2_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],CORNER_CLASS_2_POD_3_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],CORNER_CLASS_2_POD_3_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],CORNER_CLASS_2_POD_3_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],CORNER_CLASS_2_POD_3_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],CORRIDOR_POD_1_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],CORRIDOR_POD_1_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],CORRIDOR_POD_1_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],CORRIDOR_POD_1_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],CORRIDOR_POD_2_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],CORRIDOR_POD_2_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],CORRIDOR_POD_2_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],CORRIDOR_POD_2_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],CORRIDOR_POD_3_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],CORRIDOR_POD_3_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],CORRIDOR_POD_3_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],CORRIDOR_POD_3_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],GYM_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],GYM_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],GYM_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],GYM_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],KITCHEN_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],KITCHEN_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],KITCHEN_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],KITCHEN_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],LIBRARY_MEDIA_CENTER_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],LIBRARY_MEDIA_CENTER_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],LIBRARY_MEDIA_CENTER_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],LIBRARY_MEDIA_CENTER_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],LOBBY_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],LOBBY_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],LOBBY_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],LOBBY_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],MAIN_CORRIDOR_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],MAIN_CORRIDOR_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],MAIN_CORRIDOR_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],MAIN_CORRIDOR_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],MECH_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],MECH_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],MECH_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],MECH_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],MULT_CLASS_1_POD_1_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],MULT_CLASS_1_POD_1_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],MULT_CLASS_1_POD_1_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],MULT_CLASS_1_POD_1_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],MULT_CLASS_1_POD_2_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],MULT_CLASS_1_POD_2_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],MULT_CLASS_1_POD_2_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],MULT_CLASS_1_POD_2_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],MULT_CLASS_1_POD_3_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],MULT_CLASS_1_POD_3_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],MULT_CLASS_1_POD_3_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],MULT_CLASS_1_POD_3_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],MULT_CLASS_2_POD_1_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],MULT_CLASS_2_POD_1_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],MULT_CLASS_2_POD_1_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],MULT_CLASS_2_POD_1_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],MULT_CLASS_2_POD_2_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],MULT_CLASS_2_POD_2_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],MULT_CLASS_2_POD_2_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],MULT_CLASS_2_POD_2_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],MULT_CLASS_2_POD_3_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],MULT_CLASS_2_POD_3_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],MULT_CLASS_2_POD_3_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],MULT_CLASS_2_POD_3_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],OFFICES_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],OFFICES_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],OFFICES_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],OFFICES_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s]
15:05:00,4.938432E+03,3.126303E+03,1.669944E-01,2.735147E-01,1.056388E+04,9.190967E+03,3.572094E-01,8.043526E-01,4.779368E+03,4.198621E+03,1.616111E-01,3.673531E-01,4.833168E+03,3.741935E+03,1.634237E-01,3.274116E-01,4.814315E+03,3.692912E+03,1.627862E-01,3.231224E-01,4.815577E+03,3.698723E+03,1.628289E-01,3.236308E-01,4.804545E+03,3.541873E+03,1.624558E-01,3.099072E-01,4.805995E+03,3.544623E+03,1.625049E-01,3.101479E-01,4.822153E+03,3.591003E+03,1.630512E-01,3.142059E-01,4.366229E+03,2.733499E+03,1.476480E-01,2.391397E-01,4.361318E+03,2.708213E+03,1.474820E-01,2.369277E-01,4.354588E+03,2.765501E+03,1.472544E-01,2.419392E-01,9.031572E+03,1.032938E+04,3.054055E-01,9.038182E-01,4.315870E+03,4.211926E+03,1.459677E-01,3.685655E-01,1.155812E+04,9.397714E+03,3.908315E-01,8.222203E-01,5.901291E+03,3.014654E+03,1.995481E-01,2.637441E-01,1.034137E+04,5.146230E+03,3.497024E-01,4.502258E-01,3.732315E+03,3.104331E+03,1.262127E-01,2.715670E-01,1.477864E+04,1.169730E+04,4.997294E-01,1.023430E+00,1.463949E+04,1.138595E+04,4.950241E-01,9.961897E-01,1.466110E+04,1.147844E+04,4.957548E-01,1.004281E+00,1.455982E+04,1.067261E+04,4.923301E-01,9.337778E-01,1.456658E+04,1.068402E+04,4.925586E-01,9.347756E-01,9.728164E+03,7.312666E+03,3.289510E-01,6.398056E-01,1.300088E+04,9.178315E+03,4.396185E-01,8.030093E-01
15:10:00,4.932413E+03,3.215495E+03,1.667909E-01,2.813179E-01,1.056291E+04,8.693026E+03,3.571766E-01,7.607632E-01,4.779070E+03,4.218159E+03,1.616010E-01,3.690625E-01,4.832987E+03,3.824195E+03,1.634176E-01,3.346090E-01,4.814131E+03,3.774330E+03,1.627800E-01,3.302462E-01,4.815400E+03,3.780198E+03,1.628229E-01,3.307596E-01,4.804358E+03,3.623342E+03,1.624495E-01,3.170355E-01,4.805808E+03,3.626146E+03,1.624986E-01,3.172808E-01,4.821974E+03,3.673315E+03,1.630452E-01,3.214079E-01,4.362687E+03,2.781022E+03,1.475282E-01,2.432972E-01,4.357764E+03,2.755417E+03,1.473618E-01,2.410572E-01,4.351161E+03,2.812881E+03,1.471385E-01,2.460841E-01,9.030661E+03,1.032983E+04,3.053747E-01,9.038572E-01,4.311380E+03,4.081346E+03,1.458158E-01,3.571370E-01,1.155748E+04,9.431775E+03,3.908100E-01,8.252002E-01,5.900825E+03,3.035107E+03,1.995323E-01,2.655332E-01,1.032604E+04,5.256780E+03,3.491841E-01,4.598973E-01,3.726621E+03,3.130921E+03,1.260201E-01,2.738931E-01,1.477775E+04,1.175679E+04,4.996991E-01,1.028635E+00,1.463836E+04,1.144176E+04,4.949857E-01,1.001072E+00,1.466023E+04,1.153400E+04,4.957254E-01,1.009142E+00,1.455868E+04,1.072727E+04,4.922913E-01,9.385597E-01,1.456543E+04,1.073888E+04,4.925198E-01,9.395751E-01,9.727581E+03,7.351848E+03,3.289313E-01,6.432335E-01,1.300056E+04,9.213610E+03,4.396076E-01,8.060971E-01
15:15:00,4.926482E+03,3.302931E+03,1.665903E-01,2.889673E-01,1.056195E+04,8.185827E+03,3.571442E-01,7.163607E-01,4.778776E+03,4.236748E+03,1.615910E-01,3.706887E-01,4.832808E+03,3.903649E+03,1.634115E-01,3.415609E-01,4.813950E+03,3.852952E+03,1.627739E-01,3.371252E-01,4.815225E+03,3.858875E+03,1.628170E-01,3.376434E-01,4.804175E+03,3.702602E+03,1.624433E-01,3.239704E-01,4.805624E+03,3.705458E+03,1.624923E-01,3.242204E-01,4.821797E+03,3.753407E+03,1.630392E-01,3.284156E-01,4.359199E+03,2.827676E+03,1.474103E-01,2.473785E-01,4.354264E+03,2.801751E+03,1.472434E-01,2.451106E-01,4.347787E+03,2.859383E+03,1.470244E-01,2.501522E-01,9.029761E+03,1.032572E+04,3.053443E-01,9.034969E-01,4.306956E+03,3.934593E+03,1.456662E-01,3.442918E-01,1.155686E+04,9.464036E+03,3.907888E-01,8.280227E-01,5.900365E+03,3.053567E+03,1.995168E-01,2.671480E-01,1.031093E+04,5.365558E+03,3.486732E-01,4.694138E-01,3.721007E+03,3.156612E+03,1.258303E-01,2.761405E-01,1.477686E+04,1.181071E+04,4.996691E-01,1.033352E+00,1.463724E+04,1.149204E+04,4.949478E-01,1.005471E+00,1.465937E+04,1.158402E+04,4.956963E-01,1.013518E+00,1.455754E+04,1.077928E+04,4.922531E-01,9.431100E-01,1.456430E+04,1.079109E+04,4.924814E-01,9.441428E-01,9.727006E+03,7.389264E+03,3.289119E-01,6.465069E-01,1.300024E+04,9.245748E+03,4.395969E-01,8.089086E-01
15:20:00,4.920638E+03,3.388087E+03,1.663927E-01,2.964172E-01,1.056100E+04,7.670292E+03,3.571122E-01,6.712265E-01,4.778486E+03,4.254355E+03,1.615812E-01,3.722291E-01,4.832632E+03,3.979729E+03,1.634056E-01,3.482174E-01,4.813771E+03,3.928209E+03,1.627678E-01,3.437097E-01,4.815052E+03,3.934187E+03,1.628111E-01,3.442327E-01,4.803993E+03,3.779140E+03,1.624372E-01,3.306671E-01,4.805442E+03,3.782049E+03,1.624862E-01,3.309216E-01,4.821622E+03,3.830767E+03,1.630333E-01,3.351842E-01,4.355764E+03,2.873233E+03,1.472941E-01,2.513639E-01,4.350817E+03,2.846990E+03,1.471269E-01,2.490682E-01,4.344464E+03,2.904780E+03,1.469120E-01,2.541236E-01,9.028871E+03,1.031730E+04,3.053142E-01,9.027605E-01,4.302596E+03,3.774547E+03,1.455188E-01,3.302825E-01,1.155624E+04,9.494406E+03,3.907678E-01,8.306796E-01,5.899911E+03,3.069929E+03,1.995014E-01,2.685792E-01,1.029604E+04,5.472091E+03,3.481696E-01,4.787337E-01,3.715473E+03,3.181308E+03,1.256431E-01,2.783009E-01,1.477599E+04,1.185874E+04,4.996396E-01,1.037553E+00,1.463613E+04,1.153650E+04,4.949104E-01,1.009360E+00,1.465852E+04,1.162820E+04,4.956675E-01,1.017383E+00,1.455643E+04,1.082856E+04,4.922153E-01,9.474206E-01,1.456318E+04,1.084056E+04,4.924436E-01,9.484707E-01,9.726438E+03,7.424843E+03,3.288927E-01,6.496196E-01,1.299992E+04,9.274564E+03,4.395863E-01,8.114295E-01
15:25:00,4.914880E+03,3.470583E+03,1.661980E-01,3.036343E-01,1.056007E+04,7.147145E+03,3.570805E-01,6.254243E-01,4.778199E+03,4.270954E+03,1.615715E-01,3.736813E-01,4.832458E+03,4.052011E+03,1.633997E-01,3.545415E-01,4.813594E+03,3.999682E+03,1.627618E-01,3.499631E-01,4.814882E+03,4.005714E+03,1.628054E-01,3.504908E-01,4.803814E+03,3.852603E+03,1.624311E-01,3.370947E-01,4.805263E+03,3.855563E+03,1.624801E-01,3.373537E-01,4.821449E+03,3.905006E+03,1.630274E-01,3.416796E-01,4.352381E+03,2.917528E+03,1.471798E-01,2.552389E-01,4.347422E+03,2.890969E+03,1.470121E-01,2.529155E-01,4.341192E+03,2.948906E+03,1.468014E-01,2.579838E-01,9.027992E+03,1.030498E+04,3.052845E-01,9.016823E-01,4.298300E+03,3.602995E+03,1.453735E-01,3.152656E-01,1.155563E+04,9.522807E+03,3.907471E-01,8.331643E-01,5.899462E+03,3.084124E+03,1.994862E-01,2.698209E-01,1.028136E+04,5.576009E+03,3.476732E-01,4.878249E-01,3.710016E+03,3.204991E+03,1.254586E-01,2.803727E-01,1.477513E+04,1.190068E+04,4.996104E-01,1.041222E+00,1.463504E+04,1.157495E+04,4.948735E-01,1.012724E+00,1.465768E+04,1.166635E+04,4.956392E-01,1.020720E+00,1.455532E+04,1.087501E+04,4.921780E-01,9.514848E-01,1.456207E+04,1.088721E+04,4.924063E-01,9.525518E-01,9.725878E+03,7.458521E+03,3.288737E-01,6.525659E-01,1.299961E+04,9.299943E+03,4.395758E-01,8.136497E-01
15:30:00,4.909206E+03,3.550110E+03,1.660061E-01,3.105917E-01,1.055914E+04,6.617117E+03,3.570493E-01,5.790184E-01,4.777917E+03,4.286515E+03,1.615620E-01,3.750426E-01,4.832286E+03,4.120168E+03,1.633939E-01,3.605046E-01,4.813420E+03,4.067047E+03,1.627559E-01,3.558569E-01,4.814714E+03,4.073131E+03,1.627997E-01,3.563892E-01,4.803638E+03,3.922655E+03,1.624252E-01,3.432236E-01,4.805086E+03,3.925665E+03,1.624741E-01,3.434870E-01,4.821279E+03,3.975801E+03,1.630217E-01,3.478736E-01,4.349050E+03,2.960408E+03,1.470671E-01,2.589900E-01,4.344079E+03,2.933535E+03,1.468990E-01,2.566392E-01,4.337970E+03,2.991609E+03,1.466924E-01,2.617195E-01,9.027124E+03,1.028911E+04,3.052551E-01,9.002929E-01,4.294066E+03,3.421595E+03,1.452303E-01,2.993864E-01,1.155502E+04,9.549149E+03,3.907267E-01,8.354689E-01,5.899018E+03,3.096103E+03,1.994712E-01,2.708687E-01,1.026689E+04,5.676995E+03,3.471838E-01,4.966595E-01,3.704637E+03,3.227652E+03,1.252767E-01,2.823551E-01,1.477427E+04,1.193638E+04,4.995816E-01,1.044345E+00,1.463396E+04,1.160725E+04,4.948370E-01,1.015549E+00,1.465686E+04,1.169833E+04,4.956112E-01,1.023518E+00,1.455424E+04,1.091856E+04,4.921412E-01,9.552944E-01,1.456098E+04,1.093094E+04,4.923694E-01,9.563781E-01,9.725325E+03,7.490228E+03,3.288551E-01,6.553398E-01,1.299931E+04,9.321789E+03,4.395654E-01,8.155608E-01
15:35:00,4.903615E+03,3.628424E+03,1.658171E-01,3.174429E-01,1.055823E+04,6.588670E+03,3.570185E-01,5.765073E-01,4.777638E+03,4.300326E+03,1.615526E-01,3.762509E-01,4.832117E+03,4.185692E+03,1.633881E-01,3.662374E-01,4.813248E+03,4.131599E+03,1.627501E-01,3.615045E-01,4.814549E+03,4.137747E+03,1.627941E-01,3.620424E-01,4.803463E+03,3.990317E+03,1.624193E-01,3.491435E-01,4.804911E+03,3.993390E+03,1.624682E-01,3.494123E-01,4.821111E+03,4.044410E+03,1.630160E-01,3.538763E-01,4.345770E+03,3.002257E+03,1.469562E-01,2.626511E-01,4.340787E+03,2.975073E+03,1.467877E-01,2.602730E-01,4.334797E+03,3.033276E+03,1.465851E-01,2.653646E-01,9.026266E+03,1.027077E+04,3.052261E-01,8.986874E-01,4.289893E+03,3.338940E+03,1.450891E-01,2.921474E-01,1.155443E+04,9.571714E+03,3.907065E-01,8.374429E-01,5.898580E+03,3.105469E+03,1.994564E-01,2.716879E-01,1.025262E+04,5.776444E+03,3.467014E-01,5.053596E-01,3.699333E+03,3.249329E+03,1.250973E-01,2.842514E-01,1.477343E+04,1.196462E+04,4.995532E-01,1.046815E+00,1.463289E+04,1.163115E+04,4.948010E-01,1.017639E+00,1.465604E+04,1.172194E+04,4.955836E-01,1.025583E+00,1.455316E+04,1.095607E+04,4.921049E-01,9.585763E-01,1.455991E+04,1.096870E+04,4.923330E-01,9.596814E-01,9.724780E+03,7.518548E+03,3.288366E-01,6.578174E-01,1.299900E+04,9.338737E+03,4.395552E-01,8.170433E-01
15:40:00,4.898106E+03,3.704469E+03,1.656308E-01,3.240956E-01,1.055733E+04,6.569235E+03,3.569880E-01,5.747953E-01,4.777363E+03,4.313053E+03,1.615433E-01,3.773644E-01,4.831949E+03,4.247758E+03,1.633825E-01,3.716674E-01,4.813078E+03,4.192652E+03,1.627444E-01,3.668460E-01,4.814385E+03,4.198867E+03,1.627886E-01,3.673898E-01,4.803292E+03,4.055046E+03,1.624135E-01,3.548067E-01,4.804739E+03,4.058185E+03,1.624624E-01,3.550812E-01,4.820946E+03,4.110135E+03,1.630104E-01,3.596266E-01,4.342539E+03,3.042699E+03,1.468469E-01,2.661890E-01,4.337544E+03,3.015198E+03,1.466780E-01,2.637831E-01,4.331672E+03,3.073529E+03,1.464795E-01,2.688859E-01,9.025419E+03,1.025183E+04,3.051975E-01,8.970303E-01,4.285781E+03,3.281856E+03,1.449501E-01,2.871476E-01,1.155384E+04,9.592089E+03,3.906866E-01,8.392253E-01,5.898147E+03,3.112728E+03,1.994418E-01,2.723227E-01,1.023856E+04,5.873366E+03,3.462258E-01,5.138386E-01,3.694103E+03,3.270307E+03,1.249205E-01,2.860866E-01,1.477260E+04,1.198690E+04,4.995252E-01,1.048764E+00,1.463184E+04,1.164895E+04,4.947655E-01,1.019196E+00,1.465523E+04,1.173945E+04,4.955564E-01,1.027114E+00,1.455210E+04,1.099032E+04,4.920690E-01,9.615720E-01,1.455885E+04,1.100320E+04,4.922971E-01,9.626995E-01,9.724242E+03,7.544808E+03,3.288184E-01,6.601147E-01,1.299871E+04,9.352215E+03,4.395451E-01,8.182222E-01
15:45:00,4.892677E+03,3.778012E+03,1.654472E-01,3.305292E-01,1.055644E+04,6.552429E+03,3.569579E-01,5.733154E-01,4.777091E+03,4.324879E+03,1.615341E-01,3.783989E-01,4.831785E+03,4.306166E+03,1.633769E-01,3.767776E-01,4.812911E+03,4.250060E+03,1.627387E-01,3.718686E-01,4.814224E+03,4.256340E+03,1.627831E-01,3.724181E-01,4.803122E+03,4.116707E+03,1.624077E-01,3.602014E-01,4.804569E+03,4.119911E+03,1.624567E-01,3.604816E-01,4.820782E+03,4.172790E+03,1.630049E-01,3.651083E-01,4.339357E+03,3.081597E+03,1.467393E-01,2.695918E-01,4.334351E+03,3.053770E+03,1.465701E-01,2.671574E-01,4.328595E+03,3.112231E+03,1.463754E-01,2.722715E-01,9.024581E+03,1.023284E+04,3.051692E-01,8.953679E-01,4.281728E+03,3.233750E+03,1.448130E-01,2.829345E-01,1.155325E+04,9.610715E+03,3.906669E-01,8.408548E-01,5.897720E+03,3.118123E+03,1.994273E-01,2.727945E-01,1.022469E+04,5.967482E+03,3.457570E-01,5.220721E-01,3.688947E+03,3.290784E+03,1.247461E-01,2.878779E-01,1.477179E+04,1.200395E+04,4.994975E-01,1.050255E+00,1.463081E+04,1.166159E+04,4.947304E-01,1.020302E+00,1.465444E+04,1.175178E+04,4.955295E-01,1.028192E+00,1.455105E+04,1.102207E+04,4.920336E-01,9.643498E-01,1.455780E+04,1.103521E+04,4.922616E-01,9.654996E-01,9.723710E+03,7.569368E+03,3.288004E-01,6.622632E-01,1.299841E+04,9.362745E+03,4.395351E-01,8.191432E-01
15:50:00,4.887327E+03,3.849072E+03,1.652663E-01,3.367457E-01,1.055556E+04,6.537682E+03,3.569282E-01,5.720169E-01,4.776823E+03,4.335823E+03,1.615250E-01,3.793563E-01,4.831622E+03,4.361066E+03,1.633714E-01,3.815806E-01,4.812745E+03,4.303978E+03,1.627331E-01,3.765857E-01,4.814065E+03,4.310322E+03,1.627778E-01,3.771408E-01,4.802955E+03,4.175323E+03,1.624021E-01,3.653296E-01,4.804402E+03,4.178590E+03,1.624510E-01,3.656155E-01,4.820621E+03,4.232383E+03,1.629994E-01,3.703221E-01,4.336223E+03,3.118899E+03,1.466333E-01,2.728549E-01,4.331206E+03,3.090736E+03,1.464637E-01,2.703912E-01,4.325565E+03,3.149330E+03,1.462729E-01,2.755170E-01,9.023754E+03,1.021379E+04,3.051412E-01,8.937008E-01,4.277734E+03,3.192422E+03,1.446779E-01,2.793151E-01,1.155268E+04,9.627614E+03,3.906475E-01,8.423331E-01,5.897298E+03,3.121860E+03,1.994130E-01,2.731213E-01,1.021103E+04,6.058758E+03,3.452948E-01,5.300571E-01,3.683864E+03,3.310815E+03,1.245742E-01,2.896302E-01,1.477098E+04,1.201633E+04,4.994702E-01,1.051338E+00,1.462978E+04,1.166970E+04,4.946957E-01,1.021011E+00,1.465365E+04,1.175956E+04,4.955030E-01,1.028872E+00,1.455002E+04,1.105143E+04,4.919986E-01,9.669184E-01,1.455676E+04,1.106482E+04,4.922266E-01,9.680899E-01,9.723186E+03,7.592255E+03,3.287827E-01,6.642654E-01,1.299812E+04,9.370576E+03,4.395252E-01,8.198281E-01
15:55:00,4.882054E+03,3.917624E+03,1.650880E-01,3.427427E-01,1.055469E+04,6.524497E+03,3.568988E-01,5.708561E-01,4.776558E+03,4.345895E+03,1.615161E-01,3.802374E-01,4.831461E+03,4.412701E+03,1.633660E-01,3.860980E-01,4.812582E+03,4.354656E+03,1.627276E-01,3.810194E-01,4.813908E+03,4.361063E+03,1.627724E-01,3.815800E-01,4.802790E+03,4.230926E+03,1.623965E-01,3.701942E-01,4.804236E+03,4.234255E+03,1.624454E-01,3.704855E-01,4.820462E+03,4.288973E+03,1.629941E-01,3.752730E-01,4.333136E+03,3.154589E+03,1.465290E-01,2.759771E-01,4.328108E+03,3.126085E+03,1.463589E-01,2.734835E-01,4.322580E+03,3.184813E+03,1.461720E-01,2.786210E-01,9.022937E+03,1.019502E+04,3.051135E-01,8.920586E-01,4.273798E+03,3.156534E+03,1.445448E-01,2.761722E-01,1.155211E+04,9.642799E+03,3.906283E-01,8.436615E-01,5.896881E+03,3.124221E+03,1.993989E-01,2.733276E-01,1.019755E+04,6.147177E+03,3.448392E-01,5.377920E-01,3.678851E+03,3.330393E+03,1.244047E-01,2.913429E-01,1.477018E+04,1.202486E+04,4.994432E-01,1.052084E+00,1.462877E+04,1.167411E+04,4.946616E-01,1.021396E+00,1.465288E+04,1.176361E+04,4.954768E-01,1.029226E+00,1.454900E+04,1.107846E+04,4.919641E-01,9.692825E-01,1.455574E+04,1.109209E+04,4.921920E-01,9.704753E-01,9.722668E+03,7.613482E+03,3.287652E-01,6.661225E-01,1.299783E+04,9.376044E+03,4.395154E-01,8.203063E-01
16:00:00,4.876859E+03,3.983458E+03,1.649123E-01,3.485019E-01,1.055384E+04,6.512375E+03,3.568698E-01,5.697892E-01,4.776297E+03,4.355104E+03,1.615072E-01,3.810430E-01,4.831303E+03,4.461384E+03,1.633606E-01,3.903572E-01,4.812421E+03,4.402415E+03,1.627222E-01,3.851977E-01,4.813753E+03,4.408881E+03,1.627672E-01,3.857635E-01,4.802627E+03,4.283626E+03,1.623910E-01,3.748048E-01,4.804073E+03,4.287015E+03,1.624399E-01,3.751014E-01,4.820305E+03,4.342640E+03,1.629888E-01,3.799682E-01,4.330096E+03,3.188665E+03,1.464262E-01,2.789579E-01,4.325056E+03,3.159816E+03,1.462557E-01,2.764342E-01,4.319641E+03,3.218675E+03,1.460726E-01,2.815833E-01,9.022129E+03,1.017586E+04,3.050862E-01,8.903820E-01,4.269918E+03,3.124919E+03,1.444136E-01,2.734037E-01,1.155155E+04,9.656277E+03,3.906093E-01,8.448405E-01,5.896469E+03,3.125583E+03,1.993850E-01,2.734466E-01,1.018427E+04,6.232556E+03,3.443900E-01,5.452610E-01,3.673909E+03,3.349495E+03,1.242376E-01,2.930139E-01,1.476939E+04,1.203059E+04,4.994166E-01,1.052584E+00,1.462777E+04,1.167591E+04,4.946278E-01,1.021553E+00,1.465211E+04,1.176503E+04,4.954509E-01,1.029350E+00,1.454799E+04,1.110319E+04,4.919300E-01,9.714463E-01,1.455473E+04,1.111706E+04,4.921579E-01,9.726595E-01,9.722158E+03,7.633058E+03,3.287479E-01,6.678349E-01,1.299754E+04,9.379594E+03,4.395057E-01,8.206166E-01
16:05:00,4.871738E+03,4.044804E+03,1.647392E-01,3.538684E-01,1.055299E+04,6.503063E+03,3.568412E-01,5.689690E-01,4.776039E+03,4.364490E+03,1.614985E-01,3.818641E-01,4.831147E+03,4.506244E+03,1.633553E-01,3.942818E-01,4.812263E+03,4.446584E+03,1.627168E-01,3.890619E-01,4.813600E+03,4.453094E+03,1.627620E-01,3.896315E-01,4.802466E+03,4.332707E+03,1.623856E-01,3.790988E-01,4.803912E+03,4.336139E+03,1.624344E-01,3.793991E-01,4.820151E+03,4.392430E+03,1.629835E-01,3.843242E-01,4.327101E+03,3.220704E+03,1.463249E-01,2.817607E-01,4.322051E+03,3.191513E+03,1.461541E-01,2.792071E-01,4.316746E+03,3.250496E+03,1.459747E-01,2.843669E-01,9.021331E+03,1.015415E+04,3.050592E-01,8.884822E-01,4.266093E+03,3.097334E+03,1.442842E-01,2.709881E-01,1.155100E+04,9.670360E+03,3.905906E-01,8.460725E-01,5.896062E+03,3.127135E+03,1.993712E-01,2.735821E-01,1.017117E+04,6.313386E+03,3.439471E-01,5.523320E-01,3.669035E+03,3.368092E+03,1.240728E-01,2.946408E-01,1.476862E+04,1.203698E+04,4.993903E-01,1.053143E+00,1.462679E+04,1.167961E+04,4.945945E-01,1.021876E+00,1.465136E+04,1.176828E+04,4.954254E-01,1.029634E+00,1.454699E+04,1.112976E+04,4.918964E-01,9.737701E-01,1.455373E+04,1.114379E+04,4.921242E-01,9.749977E-01,9.721653E+03,7.653013E+03,3.287309E-01,6.695807E-01,1.299726E+04,9.383743E+03,4.394962E-01,8.209794E-01
16:10:00,4.866692E+03,4.102839E+03,1.645685E-01,3.589453E-01,1.055215E+04,6.495226E+03,3.568129E-01,5.682786E-01,4.775785E+03,4.373790E+03,1.614899E-01,3.826777E-01,4.830993E+03,4.548449E+03,1.633501E-01,3.979742E-01,4.812106E+03,4.488200E+03,1.627115E-01,3.927027E-01,4.813450E+03,4.494746E+03,1.627570E-01,3.932755E-01,4.802307E+03,4.379126E+03,1.623802E-01,3.831599E-01,4.803753E+03,4.382595E+03,1.624291E-01,3.834634E-01,4.819998E+03,4.439446E+03,1.629784E-01,3.884375E-01,4.324152E+03,3.251102E+03,1.462252E-01,2.844199E-01,4.319090E+03,3.221583E+03,1.460540E-01,2.818375E-01,4.313894E+03,3.280672E+03,1.458783E-01,2.870067E-01,9.020543E+03,1.012990E+04,3.050326E-01,8.863604E-01,4.262324E+03,3.072749E+03,1.441567E-01,2.688354E-01,1.155045E+04,9.683870E+03,3.905721E-01,8.472544E-01,5.895660E+03,3.128755E+03,1.993577E-01,2.737238E-01,1.015826E+04,6.390666E+03,3.435104E-01,5.590925E-01,3.664230E+03,3.386151E+03,1.239103E-01,2.962206E-01,1.476785E+04,1.204363E+04,4.993644E-01,1.053725E+00,1.462581E+04,1.168405E+04,4.945616E-01,1.022264E+00,1.465062E+04,1.177224E+04,4.954002E-01,1.029980E+00,1.454601E+04,1.115658E+04,4.918631E-01,9.761168E-01,1.455275E+04,1.117075E+04,4.920909E-01,9.773564E-01,9.721156E+03,7.672800E+03,3.287141E-01,6.713116E-01,1.299698E+04,9.387496E+03,4.394868E-01,8.213075E-01
16:15:00,4.861718E+03,4.157545E+03,1.644003E-01,3.637309E-01,1.055133E+04,6.488486E+03,3.567849E-01,5.676846E-01,4.775534E+03,4.383102E+03,1.614814E-01,3.834924E-01,4.830840E+03,4.588403E+03,1.633450E-01,4.014696E-01,4.811952E+03,4.527624E+03,1.627063E-01,3.961518E-01,4.813301E+03,4.534202E+03,1.627519E-01,3.967273E-01,4.802151E+03,4.423338E+03,1.623749E-01,3.870279E-01,4.803596E+03,4.426839E+03,1.624238E-01,3.873342E-01,4.819847E+03,4.484189E+03,1.629733E-01,3.923520E-01,4.321247E+03,3.280007E+03,1.461269E-01,2.869485E-01,4.316174E+03,3.250179E+03,1.459554E-01,2.843390E-01,4.311086E+03,3.309352E+03,1.457833E-01,2.895155E-01,9.019763E+03,1.010284E+04,3.050062E-01,8.839927E-01,4.258609E+03,3.050632E+03,1.440311E-01,2.668987E-01,1.154991E+04,9.696632E+03,3.905538E-01,8.483708E-01,5.895263E+03,3.130413E+03,1.993442E-01,2.738687E-01,1.014553E+04,6.464386E+03,3.430799E-01,5.655413E-01,3.659491E+03,3.403642E+03,1.237500E-01,2.977507E-01,1.476709E+04,1.205040E+04,4.993388E-01,1.054316E+00,1.462485E+04,1.168887E+04,4.945291E-01,1.022686E+00,1.464988E+04,1.177658E+04,4.953754E-01,1.030360E+00,1.454504E+04,1.118371E+04,4.918303E-01,9.784901E-01,1.455178E+04,1.119800E+04,4.920581E-01,9.797405E-01,9.720664E+03,7.692587E+03,3.286974E-01,6.730427E-01,1.299671E+04,9.390542E+03,4.394774E-01,8.215738E-01
16:20:00,4.856817E+03,4.208707E+03,1.642346E-01,3.682064E-01,1.055051E+04,6.482763E+03,3.567573E-01,5.671803E-01,4.775286E+03,4.392668E+03,1.614730E-01,3.843293E-01,4.830690E+03,4.626248E+03,1.633399E-01,4.047805E-01,4.811799E+03,4.564994E+03,1.627011E-01,3.994211E-01,4.813154E+03,4.571600E+03,1.627470E-01,3.999991E-01,4.801997E+03,4.465631E+03,1.623697E-01,3.907280E-01,4.803441E+03,4.469160E+03,1.624185E-01,3.910367E-01,4.819699E+03,4.526955E+03,1.629682E-01,3.960934E-01,4.318385E+03,3.307502E+03,1.460302E-01,2.893536E-01,4.313302E+03,3.277387E+03,1.458583E-01,2.867192E-01,4.308320E+03,3.336618E+03,1.456898E-01,2.919007E-01,9.018994E+03,1.007252E+04,3.049802E-01,8.813392E-01,4.254947E+03,3.030490E+03,1.439072E-01,2.651352E-01,1.154937E+04,9.708859E+03,3.905358E-01,8.494405E-01,5.894871E+03,3.132118E+03,1.993310E-01,2.740177E-01,1.013297E+04,6.534375E+03,3.426555E-01,5.716639E-01,3.654818E+03,3.420536E+03,1.235920E-01,2.992286E-01,1.476635E+04,1.205728E+04,4.993136E-01,1.054918E+00,1.462390E+04,1.169405E+04,4.944970E-01,1.023138E+00,1.464915E+04,1.178128E+04,4.953508E-01,1.030770E+00,1.454408E+04,1.121181E+04,4.917980E-01,9.809487E-01,1.455082E+04,1.122621E+04,4.920256E-01,9.822085E-01,9.720180E+03,7.712837E+03,3.286811E-01,6.748143E-01,1.299643E+04,9.392841E+03,4.394682E-01,8.217748E-01
16:25:00,4.851986E+03,4.256392E+03,1.640712E-01,3.723777E-01,1.054970E+04,6.478002E+03,3.567300E-01,5.667605E-01,4.775041E+03,4.402623E+03,1.614648E-01,3.852002E-01,4.830542E+03,4.662111E+03,1.633349E-01,4.079181E-01,4.811649E+03,4.600434E+03,1.626961E-01,4.025217E-01,4.813010E+03,4.607065E+03,1.627421E-01,4.031018E-01,4.801844E+03,4.506275E+03,1.623645E-01,3.942838E-01,4.803289E+03,4.509828E+03,1.624134E-01,3.945946E-01,4.819552E+03,4.568017E+03,1.629633E-01,3.996858E-01,4.315566E+03,3.333705E+03,1.459348E-01,2.916458E-01,4.310473E+03,3.303328E+03,1.457626E-01,2.889884E-01,4.305596E+03,3.362591E+03,1.455977E-01,2.941727E-01,9.018233E+03,1.003805E+04,3.049545E-01,8.783232E-01,4.251337E+03,3.012006E+03,1.437852E-01,2.635168E-01,1.154885E+04,9.720667E+03,3.905179E-01,8.504734E-01,5.894484E+03,3.133771E+03,1.993179E-01,2.741622E-01,1.012060E+04,6.600673E+03,3.422369E-01,5.774634E-01,3.650210E+03,3.436806E+03,1.234362E-01,3.006519E-01,1.476561E+04,1.206397E+04,4.992886E-01,1.055504E+00,1.462297E+04,1.169928E+04,4.944653E-01,1.023596E+00,1.464844E+04,1.178603E+04,4.953266E-01,1.031185E+00,1.454314E+04,1.124127E+04,4.917660E-01,9.835253E-01,1.454987E+04,1.125576E+04,4.919936E-01,9.847935E-01,9.719701E+03,7.733809E+03,3.286649E-01,6.766491E-01,1.299616E+04,9.394243E+03,4.394591E-01,8.218973E-01
16:30:00,4.847224E+03,4.300826E+03,1.639102E-01,3.762647E-01,1.054891E+04,6.474051E+03,3.567031E-01,5.664119E-01,4.774799E+03,4.413033E+03,1.614566E-01,3.861110E-01,4.830396E+03,4.696034E+03,1.633300E-01,4.108859E-01,4.811500E+03,4.633985E+03,1.626910E-01,4.054570E-01,4.812867E+03,4.640637E+03,1.627372E-01,4.060390E-01,4.801694E+03,4.545459E+03,1.623594E-01,3.977120E-01,4.803138E+03,4.549033E+03,1.624083E-01,3.980246E-01,4.819407E+03,4.607568E+03,1.629584E-01,4.031461E-01,4.312789E+03,3.358731E+03,1.458409E-01,2.938351E-01,4.307685E+03,3.328114E+03,1.456683E-01,2.911566E-01,4.302912E+03,3.387386E+03,1.455069E-01,2.963417E-01,9.017482E+03,9.999658E+03,3.049291E-01,8.749633E-01,4.247779E+03,2.994826E+03,1.436648E-01,2.620127E-01,1.154833E+04,9.732085E+03,3.905003E-01,8.514723E-01,5.894101E+03,3.135169E+03,1.993049E-01,2.742845E-01,1.010839E+04,6.663436E+03,3.418243E-01,5.829537E-01,3.645667E+03,3.452416E+03,1.232825E-01,3.020174E-01,1.476488E+04,1.206990E+04,4.992640E-01,1.056022E+00,1.462204E+04,1.170397E+04,4.944340E-01,1.024006E+00,1.464773E+04,1.179023E+04,4.953027E-01,1.031553E+00,1.454221E+04,1.127224E+04,4.917344E-01,9.862351E-01,1.454894E+04,1.128682E+04,4.919620E-01,9.875106E-01,9.719229E+03,7.755628E+03,3.286489E-01,6.785579E-01,1.299590E+04,9.394467E+03,4.394501E-01,8.219167E-01
16:35:00,4.842531E+03,4.341989E+03,1.637515E-01,3.798655E-01,1.054812E+04,6.470853E+03,3.566765E-01,5.661297E-01,4.774561E+03,4.423857E+03,1.614485E-01,3.870579E-01,4.830252E+03,4.727929E+03,1.633251E-01,4.136763E-01,4.811354E+03,4.665559E+03,1.626861E-01,4.082193E-01,4.812726E+03,4.672228E+03,1.627325E-01,4.088028E-01,4.801545E+03,4.583216E+03,1.623544E-01,4.010152E-01,4.802989E+03,4.586807E+03,1.624032E-01,4.013294E-01,4.819265E+03,4.645639E+03,1.629536E-01,4.064769E-01,4.310054E+03,3.382624E+03,1.457484E-01,2.959251E-01,4.304940E+03,3.351788E+03,1.455755E-01,2.932276E-01,4.300269E+03,3.411047E+03,1.454175E-01,2.984115E-01,9.016739E+03,9.960239E+03,3.049040E-01,8.715139E-01,4.244271E+03,2.978801E+03,1.435462E-01,2.606098E-01,1.154781E+04,9.743173E+03,3.904829E-01,8.524423E-01,5.893723E+03,3.136047E+03,1.992922E-01,2.743611E-01,1.009636E+04,6.722582E+03,3.414174E-01,5.881276E-01,3.641186E+03,3.467307E+03,1.231310E-01,3.033202E-01,1.476416E+04,1.207426E+04,4.992397E-01,1.056403E+00,1.462113E+04,1.170733E+04,4.944032E-01,1.024299E+00,1.464703E+04,1.179310E+04,4.952791E-01,1.031804E+00,1.454128E+04,1.130459E+04,4.917032E-01,9.890654E-01,1.454801E+04,1.131924E+04,4.919308E-01,9.903472E-01,9.718762E+03,7.778201E+03,3.286331E-01,6.805328E-01,1.299563E+04,9.393315E+03,4.394412E-01,8.218159E-01
16:40:00,4.837906E+03,4.379798E+03,1.635951E-01,3.831728E-01,1.054734E+04,6.467752E+03,3.566502E-01,5.658561E-01,4.774326E+03,4.434630E+03,1.614406E-01,3.880005E-01,4.830109E+03,4.757677E+03,1.633203E-01,4.162788E-01,4.811209E+03,4.695039E+03,1.626812E-01,4.107984E-01,4.812587E+03,4.701721E+03,1.627278E-01,4.113830E-01,4.801399E+03,4.619256E+03,1.623495E-01,4.041683E-01,4.802843E+03,4.622861E+03,1.623983E-01,4.044837E-01,4.819124E+03,4.681943E+03,1.629488E-01,4.096531E-01,4.307360E+03,3.405424E+03,1.456573E-01,2.979196E-01,4.302235E+03,3.374392E+03,1.454840E-01,2.952049E-01,4.297665E+03,3.433616E+03,1.453295E-01,3.003858E-01,9.016005E+03,9.918834E+03,3.048792E-01,8.678908E-01,4.240814E+03,2.963670E+03,1.434293E-01,2.592852E-01,1.154730E+04,9.753393E+03,3.904658E-01,8.533364E-01,5.893350E+03,3.136172E+03,1.992795E-01,2.743720E-01,1.008450E+04,6.778012E+03,3.410163E-01,5.929763E-01,3.636767E+03,3.481469E+03,1.229816E-01,3.045590E-01,1.476345E+04,1.207640E+04,4.992157E-01,1.056590E+00,1.462023E+04,1.170869E+04,4.943727E-01,1.024419E+00,1.464634E+04,1.179399E+04,4.952558E-01,1.031882E+00,1.454037E+04,1.133694E+04,4.916725E-01,9.918959E-01,1.454710E+04,1.135165E+04,4.919000E-01,9.931829E-01,9.718302E+03,7.800621E+03,3.286176E-01,6.824943E-01,1.299537E+04,9.390491E+03,4.394324E-01,8.215686E-01
16:45:00,4.833347E+03,4.414436E+03,1.634409E-01,3.862028E-01,1.054657E+04,6.464161E+03,3.566242E-01,5.655399E-01,4.774093E+03,4.444939E+03,1.614327E-01,3.889024E-01,4.829969E+03,4.785269E+03,1.633155E-01,4.186928E-01,4.811066E+03,4.722414E+03,1.626764E-01,4.131934E-01,4.812450E+03,4.729106E+03,1.627231E-01,4.137788E-01,4.801255E+03,4.653307E+03,1.623446E-01,4.071474E-01,4.802698E+03,4.656922E+03,1.623934E-01,4.074637E-01,4.818985E+03,4.716202E+03,1.629441E-01,4.126504E-01,4.304706E+03,3.427174E+03,1.455676E-01,2.998222E-01,4.299571E+03,3.395966E+03,1.453939E-01,2.970921E-01,4.295100E+03,3.455135E+03,1.452428E-01,3.022683E-01,9.015280E+03,9.875534E+03,3.048546E-01,8.641018E-01,4.237406E+03,2.949255E+03,1.433140E-01,2.580233E-01,1.154680E+04,9.762265E+03,3.904488E-01,8.541126E-01,5.892981E+03,3.135486E+03,1.992671E-01,2.743119E-01,1.007280E+04,6.829986E+03,3.406207E-01,5.975227E-01,3.632409E+03,3.494882E+03,1.228342E-01,3.057324E-01,1.476275E+04,1.207614E+04,4.991920E-01,1.056567E+00,1.461934E+04,1.170791E+04,4.943426E-01,1.024350E+00,1.464566E+04,1.179273E+04,4.952328E-01,1.031771E+00,1.453948E+04,1.136809E+04,4.916421E-01,9.946215E-01,1.454620E+04,1.138285E+04,4.918695E-01,9.959125E-01,9.717848E+03,7.822084E+03,3.286022E-01,6.843721E-01,1.299512E+04,9.385896E+03,4.394237E-01,8.211665E-01
16:50:00,4.828853E+03,4.447170E+03,1.632890E-01,3.890662E-01,1.054581E+04,6.457759E+03,3.565986E-01,5.649781E-01,4.773864E+03,4.453500E+03,1.614250E-01,3.896515E-01,4.829830E+03,4.810721E+03,1.633108E-01,4.209195E-01,4.810926E+03,4.747953E+03,1.626716E-01,4.154277E-01,4.812314E+03,4.754632E+03,1.627186E-01,4.160121E-01,4.801112E+03,4.685488E+03,1.623398E-01,4.099629E-01,4.802555E+03,4.689093E+03,1.623886E-01,4.102783E-01,4.818847E+03,4.748286E+03,1.629395E-01,4.154573E-01,4.302091E+03,3.448082E+03,1.454792E-01,3.016512E-01,4.296946E+03,3.416721E+03,1.453052E-01,2.989077E-01,4.292574E+03,3.475815E+03,1.451573E-01,3.040773E-01,9.014564E+03,9.829631E+03,3.048304E-01,8.600851E-01,4.234046E+03,2.934869E+03,1.432004E-01,2.567641E-01,1.154631E+04,9.767236E+03,3.904320E-01,8.545473E-01,5.892617E+03,3.132869E+03,1.992547E-01,2.740829E-01,1.006127E+04,6.879490E+03,3.402306E-01,6.018531E-01,3.628112E+03,3.507520E+03,1.226889E-01,3.068380E-01,1.476206E+04,1.207019E+04,4.991686E-01,1.056046E+00,1.461846E+04,1.170316E+04,4.943129E-01,1.023934E+00,1.464499E+04,1.178741E+04,4.952101E-01,1.031306E+00,1.453859E+04,1.139568E+04,4.916121E-01,9.970349E-01,1.454531E+04,1.141039E+04,4.918395E-01,9.983220E-01,9.717399E+03,7.840071E+03,3.285870E-01,6.859458E-01,1.299486E+04,9.376912E+03,4.394151E-01,8.203803E-01
16:55:00,4.824424E+03,4.477054E+03,1.631392E-01,3.916803E-01,1.054507E+04,6.449317E+03,3.565732E-01,5.642380E-01,4.773638E+03,4.460514E+03,1.614173E-01,3.902651E-01,4.829694E+03,4.833835E+03,1.633062E-01,4.229417E-01,4.810787E+03,4.771303E+03,1.626669E-01,4.174705E-01,4.812181E+03,4.777959E+03,1.627140E-01,4.180529E-01,4.800971E+03,4.715128E+03,1.623350E-01,4.125560E-01,4.802414E+03,4.718711E+03,1.623838E-01,4.128695E-01,4.818712E+03,4.777679E+03,1.629349E-01,4.180289E-01,4.299515E+03,3.467922E+03,1.453920E-01,3.033867E-01,4.294360E+03,3.436442E+03,1.452177E-01,3.006328E-01,4.290085E+03,3.495426E+03,1.450732E-01,3.057928E-01,9.013856E+03,9.782141E+03,3.048065E-01,8.559295E-01,4.230734E+03,2.920690E+03,1.430883E-01,2.555231E-01,1.154582E+04,9.769285E+03,3.904155E-01,8.547265E-01,5.892257E+03,3.129008E+03,1.992426E-01,2.737451E-01,1.004989E+04,6.925702E+03,3.398460E-01,6.058954E-01,3.623874E+03,3.519352E+03,1.225456E-01,3.078730E-01,1.476138E+04,1.206061E+04,4.991455E-01,1.055208E+00,1.461759E+04,1.169555E+04,4.942835E-01,1.023268E+00,1.464433E+04,1.177921E+04,4.951877E-01,1.030588E+00,1.453771E+04,1.141940E+04,4.915825E-01,9.991099E-01,1.454444E+04,1.143402E+04,4.918098E-01,1.000390E+00,9.716957E+03,7.855001E+03,3.285721E-01,6.872519E-01,1.299461E+04,9.365185E+03,4.394066E-01,8.193542E-01
17:00:00,4.820058E+03,4.503724E+03,1.629916E-01,3.940131E-01,1.054432E+04,6.438784E+03,3.565482E-01,5.633151E-01,4.773414E+03,4.465828E+03,1.614098E-01,3.907299E-01,4.829559E+03,4.854341E+03,1.633016E-01,4.247357E-01,4.810650E+03,4.792149E+03,1.626623E-01,4.192943E-01,4.812049E+03,4.798775E+03,1.627096E-01,4.198740E-01,4.800832E+03,4.741690E+03,1.623303E-01,4.148799E-01,4.802275E+03,4.745245E+03,1.623791E-01,4.151909E-01,4.818578E+03,4.803888E+03,1.629304E-01,4.203218E-01,4.296977E+03,3.486534E+03,1.453062E-01,3.050149E-01,4.291812E+03,3.454978E+03,1.451316E-01,3.022543E-01,4.287634E+03,3.513808E+03,1.449903E-01,3.074008E-01,9.013156E+03,9.733476E+03,3.047828E-01,8.516712E-01,4.227468E+03,2.906647E+03,1.429779E-01,2.542940E-01,1.154533E+04,9.768444E+03,3.903991E-01,8.546528E-01,5.891901E+03,3.124072E+03,1.992305E-01,2.733131E-01,1.003868E+04,6.968284E+03,3.394668E-01,6.096201E-01,3.619694E+03,3.530350E+03,1.224042E-01,3.088351E-01,1.476070E+04,1.204794E+04,4.991228E-01,1.054099E+00,1.461673E+04,1.168537E+04,4.942545E-01,1.022377E+00,1.464368E+04,1.176841E+04,4.951656E-01,1.029643E+00,1.453685E+04,1.143859E+04,4.915532E-01,1.000789E+00,1.454357E+04,1.145311E+04,4.917805E-01,1.002059E+00,9.716520E+03,7.866585E+03,3.285573E-01,6.882653E-01,1.299436E+04,9.351124E+03,4.393982E-01,8.181239E-01
17:05:00,4.815754E+03,4.508964E+03,1.628460E-01,3.944713E-01,1.054359E+04,6.425648E+03,3.565235E-01,5.621647E-01,4.773194E+03,4.393025E+03,1.614023E-01,3.843601E-01,4.829426E+03,4.836374E+03,1.632971E-01,4.231635E-01,4.810514E+03,4.774642E+03,1.626577E-01,4.177623E-01,4.811919E+03,4.781229E+03,1.627052E-01,4.183385E-01,4.800695E+03,4.729224E+03,1.623257E-01,4.137889E-01,4.802138E+03,4.732743E+03,1.623744E-01,4.140968E-01,4.818447E+03,4.790944E+03,1.629259E-01,4.191891E-01,4.294477E+03,3.486158E+03,1.452217E-01,3.049819E-01,4.289303E+03,3.454574E+03,1.450467E-01,3.022189E-01,4.285219E+03,3.513191E+03,1.449086E-01,3.073467E-01,9.012465E+03,9.638367E+03,3.047595E-01,8.433490E-01,4.224249E+03,2.892518E+03,1.428690E-01,2.530575E-01,1.154486E+04,9.622664E+03,3.903830E-01,8.418982E-01,5.891550E+03,3.101943E+03,1.992187E-01,2.713771E-01,1.002762E+04,6.956228E+03,3.390928E-01,6.085649E-01,3.615572E+03,3.517351E+03,1.222649E-01,3.076980E-01,1.476004E+04,1.186321E+04,4.991003E-01,1.037937E+00,1.461589E+04,1.150390E+04,4.942259E-01,1.006501E+00,1.464303E+04,1.158625E+04,4.951437E-01,1.013705E+00,1.453599E+04,1.128415E+04,4.915243E-01,9.872763E-01,1.454271E+04,1.129851E+04,4.917516E-01,9.885330E-01,9.716088E+03,7.763070E+03,3.285427E-01,6.792084E-01,1.299412E+04,9.127483E+03,4.393899E-01,7.985575E-01
17:10:00,4.811512E+03,4.509172E+03,1.627026E-01,3.944891E-01,1.054287E+04,6.409733E+03,3.564990E-01,5.607712E-01,4.772976E+03,4.313481E+03,1.613949E-01,3.773997E-01,4.829294E+03,4.812785E+03,1.632927E-01,4.210988E-01,4.810381E+03,4.751620E+03,1.626532E-01,4.157472E-01,4.811790E+03,4.758158E+03,1.627008E-01,4.163193E-01,4.800560E+03,4.710452E+03,1.623211E-01,4.121458E-01,4.802002E+03,4.713928E+03,1.623699E-01,4.124499E-01,4.818317E+03,4.771585E+03,1.629215E-01,4.174945E-01,4.292014E+03,3.482885E+03,1.451384E-01,3.046954E-01,4.286830E+03,3.451324E+03,1.449631E-01,3.019344E-01,4.282840E+03,3.509646E+03,1.448282E-01,3.070365E-01,9.011782E+03,9.538524E+03,3.047364E-01,8.346119E-01,4.221076E+03,2.878178E+03,1.427617E-01,2.518025E-01,1.154438E+04,9.464782E+03,3.903670E-01,8.280834E-01,5.891203E+03,3.077598E+03,1.992069E-01,2.692470E-01,1.001671E+04,6.937161E+03,3.387240E-01,6.068960E-01,3.611506E+03,3.502128E+03,1.221274E-01,3.063663E-01,1.475938E+04,1.166495E+04,4.990781E-01,1.020589E+00,1.461505E+04,1.130952E+04,4.941977E-01,9.894913E-01,1.464239E+04,1.139108E+04,4.951222E-01,9.966270E-01,1.453515E+04,1.111392E+04,4.914958E-01,9.723808E-01,1.454187E+04,1.112811E+04,4.917230E-01,9.736218E-01,9.715663E+03,7.648665E+03,3.285283E-01,6.691975E-01,1.299387E+04,8.892011E+03,4.393817E-01,7.779546E-01
17:15:00,4.807330E+03,4.504619E+03,1.625612E-01,3.940904E-01,1.054216E+04,6.391037E+03,3.564749E-01,5.591346E-01,4.772761E+03,4.229502E+03,1.613877E-01,3.700511E-01,4.829165E+03,4.784619E+03,1.632883E-01,4.186338E-01,4.810249E+03,4.724121E+03,1.626487E-01,4.133406E-01,4.811664E+03,4.730603E+03,1.626966E-01,4.139077E-01,4.800427E+03,4.686345E+03,1.623166E-01,4.100358E-01,4.801868E+03,4.689771E+03,1.623653E-01,4.103355E-01,4.818188E+03,4.746789E+03,1.629172E-01,4.153243E-01,4.289588E+03,3.476744E+03,1.450564E-01,3.041579E-01,4.284394E+03,3.445253E+03,1.448807E-01,3.014030E-01,4.280496E+03,3.503187E+03,1.447489E-01,3.064712E-01,9.011108E+03,9.435792E+03,3.047135E-01,8.256220E-01,4.217947E+03,2.863540E+03,1.426559E-01,2.505215E-01,1.154392E+04,9.299369E+03,3.903513E-01,8.136098E-01,5.890860E+03,3.051477E+03,1.991953E-01,2.669617E-01,1.000596E+04,6.912102E+03,3.383603E-01,6.047031E-01,3.607497E+03,3.485188E+03,1.219918E-01,3.048844E-01,1.475873E+04,1.145856E+04,4.990561E-01,1.002530E+00,1.461423E+04,1.110753E+04,4.941698E-01,9.718172E-01,1.464176E+04,1.118822E+04,4.951009E-01,9.788768E-01,1.453432E+04,1.093307E+04,4.914677E-01,9.565558E-01,1.454103E+04,1.094705E+04,4.916948E-01,9.577787E-01,9.715242E+03,7.526777E+03,3.285141E-01,6.585319E-01,1.299363E+04,8.649741E+03,4.393736E-01,7.567563E-01
17:20:00,4.803208E+03,4.493874E+03,1.624218E-01,3.931500E-01,1.054145E+04,6.371348E+03,3.564510E-01,5.574112E-01,4.772549E+03,4.142333E+03,1.613805E-01,3.624236E-01,4.829037E+03,4.751730E+03,1.632840E-01,4.157555E-01,4.810119E+03,4.691746E+03,1.626443E-01,4.105073E-01,4.811539E+03,4.698182E+03,1.626923E-01,4.110704E-01,4.800295E+03,4.656359E+03,1.623121E-01,4.074115E-01,4.801736E+03,4.659747E+03,1.623609E-01,4.077080E-01,4.818062E+03,4.716265E+03,1.629129E-01,4.126530E-01,4.287197E+03,3.467412E+03,1.449755E-01,3.033414E-01,4.281994E+03,3.436035E+03,1.447996E-01,3.005965E-01,4.278187E+03,3.493485E+03,1.446708E-01,3.056223E-01,9.010441E+03,9.331583E+03,3.046910E-01,8.165029E-01,4.214862E+03,2.849011E+03,1.425516E-01,2.492501E-01,1.154346E+04,9.129155E+03,3.903357E-01,7.987162E-01,5.890521E+03,3.024731E+03,1.991839E-01,2.646217E-01,9.995351E+03,6.879998E+03,3.380017E-01,6.018938E-01,3.603542E+03,3.466603E+03,1.218581E-01,3.032586E-01,1.475809E+04,1.124808E+04,4.990345E-01,9.841119E-01,1.461341E+04,1.090049E+04,4.941422E-01,9.537011E-01,1.464114E+04,1.098030E+04,4.950799E-01,9.606841E-01,1.453349E+04,1.074354E+04,4.914398E-01,9.399714E-01,1.454021E+04,1.075736E+04,4.916670E-01,9.411809E-01,9.714827E+03,7.399644E+03,3.285001E-01,6.474076E-01,1.299340E+04,8.403950E+03,4.393655E-01,7.352497E-01
17:25:00,4.799145E+03,4.477501E+03,1.622844E-01,3.917172E-01,1.054076E+04,6.349543E+03,3.564275E-01,5.555027E-01,4.772340E+03,4.051770E+03,1.613734E-01,3.544992E-01,4.828910E+03,4.714036E+03,1.632797E-01,4.124570E-01,4.809990E+03,4.654569E+03,1.626400E-01,4.072540E-01,4.811415E+03,4.660958E+03,1.626882E-01,4.078130E-01,4.800165E+03,4.620717E+03,1.623077E-01,4.042924E-01,4.801606E+03,4.624066E+03,1.623565E-01,4.045855E-01,4.817936E+03,4.680080E+03,1.629087E-01,4.094863E-01,4.284842E+03,3.455033E+03,1.448959E-01,3.022583E-01,4.279629E+03,3.423803E+03,1.447196E-01,2.995263E-01,4.275913E+03,3.480689E+03,1.445939E-01,3.045027E-01,9.009782E+03,9.225477E+03,3.046687E-01,8.072179E-01,4.211821E+03,2.834228E+03,1.424487E-01,2.479565E-01,1.154300E+04,8.953280E+03,3.903203E-01,7.833274E-01,5.890186E+03,2.996709E+03,1.991726E-01,2.621699E-01,9.984893E+03,6.841422E+03,3.376480E-01,5.985183E-01,3.599642E+03,3.446439E+03,1.217262E-01,3.014946E-01,1.475746E+04,1.103190E+04,4.990131E-01,9.651966E-01,1.461261E+04,1.068775E+04,4.941150E-01,9.350865E-01,1.464053E+04,1.076663E+04,4.950591E-01,9.419882E-01,1.453268E+04,1.054541E+04,4.914124E-01,9.226349E-01,1.453940E+04,1.055908E+04,4.916395E-01,9.238310E-01,9.714418E+03,7.266707E+03,3.284862E-01,6.357755E-01,1.299316E+04,8.153389E+03,4.393576E-01,7.133255E-01
17:30:00,4.795139E+03,4.455414E+03,1.621489E-01,3.897846E-01,1.054007E+04,6.325417E+03,3.564042E-01,5.533913E-01,4.772133E+03,3.958058E+03,1.613664E-01,3.462994E-01,4.828786E+03,4.671463E+03,1.632755E-01,4.087316E-01,4.809864E+03,4.612564E+03,1.626357E-01,4.035783E-01,4.811294E+03,4.618901E+03,1.626840E-01,4.041327E-01,4.800037E+03,4.579503E+03,1.623034E-01,4.006859E-01,4.801477E+03,4.582811E+03,1.623521E-01,4.009754E-01,4.817813E+03,4.638272E+03,1.629045E-01,4.058278E-01,4.282521E+03,3.439674E+03,1.448174E-01,3.009145E-01,4.277299E+03,3.408612E+03,1.446408E-01,2.981972E-01,4.273672E+03,3.464865E+03,1.445181E-01,3.031183E-01,9.009131E+03,9.117559E+03,3.046467E-01,7.977746E-01,4.208823E+03,2.819059E+03,1.423473E-01,2.466291E-01,1.154255E+04,8.771942E+03,3.903051E-01,7.674609E-01,5.889856E+03,2.967280E+03,1.991614E-01,2.595952E-01,9.974579E+03,6.796408E+03,3.372992E-01,5.945796E-01,3.595795E+03,3.424758E+03,1.215961E-01,2.995979E-01,1.475684E+04,1.080996E+04,4.989920E-01,9.457768E-01,1.461181E+04,1.046948E+04,4.940882E-01,9.159886E-01,1.463992E+04,1.054738E+04,4.950387E-01,9.228038E-01,1.453188E+04,1.033942E+04,4.913853E-01,9.046104E-01,1.453859E+04,1.035292E+04,4.916123E-01,9.057923E-01,9.714013E+03,7.128300E+03,3.284725E-01,6.236650E-01,1.299293E+04,7.898047E+03,4.393498E-01,6.909827E-01
17:35:00,4.791190E+03,4.445444E+03,1.620154E-01,3.889121E-01,1.053939E+04,6.299410E+03,3.563812E-01,5.511155E-01,4.771929E+03,3.937800E+03,1.613595E-01,3.445263E-01,4.828663E+03,4.659550E+03,1.632713E-01,4.076889E-01,4.809739E+03,4.601255E+03,1.626315E-01,4.025884E-01,4.811173E+03,4.607536E+03,1.626800E-01,4.031380E-01,4.799910E+03,4.568343E+03,1.622991E-01,3.997090E-01,4.801350E+03,4.571609E+03,1.623478E-01,3.999947E-01,4.817691E+03,4.626484E+03,1.629004E-01,4.047960E-01,4.280235E+03,3.439039E+03,1.447401E-01,3.008588E-01,4.275004E+03,3.408159E+03,1.445632E-01,2.981574E-01,4.271464E+03,3.463733E+03,1.444435E-01,3.030191E-01,9.008487E+03,9.053377E+03,3.046249E-01,7.921581E-01,4.205867E+03,2.803556E+03,1.422473E-01,2.452726E-01,1.154211E+04,8.727452E+03,3.902901E-01,7.635673E-01,5.889529E+03,2.952594E+03,1.991503E-01,2.583103E-01,9.964408E+03,6.795758E+03,3.369553E-01,5.945221E-01,3.592001E+03,3.424775E+03,1.214678E-01,2.995994E-01,1.475622E+04,1.075148E+04,4.989712E-01,9.406596E-01,1.461103E+04,1.041470E+04,4.940616E-01,9.111939E-01,1.463933E+04,1.049161E+04,4.950185E-01,9.179229E-01,1.453109E+04,1.029509E+04,4.913585E-01,9.007309E-01,1.453780E+04,1.030843E+04,4.915855E-01,9.018984E-01,9.713614E+03,7.096456E+03,3.284590E-01,6.208779E-01,1.299270E+04,7.845392E+03,4.393420E-01,6.863727E-01
17:40:00,4.787298E+03,4.430667E+03,1.618838E-01,3.876191E-01,1.053872E+04,6.271673E+03,3.563585E-01,5.486882E-01,4.771727E+03,3.919865E+03,1.613527E-01,3.429574E-01,4.828541E+03,4.645013E+03,1.632672E-01,4.064171E-01,4.809615E+03,4.587375E+03,1.626273E-01,4.013741E-01,4.811055E+03,4.593597E+03,1.626760E-01,4.019184E-01,4.799785E+03,4.554125E+03,1.622949E-01,3.984650E-01,4.801225E+03,4.557344E+03,1.623436E-01,3.987467E-01,4.817571E+03,4.611584E+03,1.628963E-01,4.034924E-01,4.277983E+03,3.436912E+03,1.446639E-01,3.006727E-01,4.272742E+03,3.406230E+03,1.444867E-01,2.979885E-01,4.269289E+03,3.461100E+03,1.443699E-01,3.027886E-01,9.007851E+03,8.991037E+03,3.046034E-01,7.867037E-01,4.202952E+03,2.787701E+03,1.421488E-01,2.438853E-01,1.154167E+04,8.687295E+03,3.902753E-01,7.600543E-01,5.889207E+03,2.937701E+03,1.991394E-01,2.570073E-01,9.954377E+03,6.791477E+03,3.366161E-01,5.941472E-01,3.588259E+03,3.424725E+03,1.213412E-01,2.995950E-01,1.475561E+04,1.069825E+04,4.989506E-01,9.360026E-01,1.461025E+04,1.036533E+04,4.940355E-01,9.068756E-01,1.463874E+04,1.044127E+04,4.949985E-01,9.135190E-01,1.453031E+04,1.025517E+04,4.913321E-01,8.972387E-01,1.453702E+04,1.026834E+04,4.915590E-01,8.983911E-01,9.713220E+03,7.067349E+03,3.284457E-01,6.183315E-01,1.299247E+04,7.797915E+03,4.393344E-01,6.822171E-01
17:45:00,4.783460E+03,4.410390E+03,1.617540E-01,3.858449E-01,1.053805E+04,6.242383E+03,3.563361E-01,5.461253E-01,4.771528E+03,3.902258E+03,1.613460E-01,3.414172E-01,4.828421E+03,4.626381E+03,1.632632E-01,4.047870E-01,4.809493E+03,4.569465E+03,1.626232E-01,3.998071E-01,4.810938E+03,4.575620E+03,1.626720E-01,4.003457E-01,4.799662E+03,4.535552E+03,1.622907E-01,3.968400E-01,4.801102E+03,4.538721E+03,1.623394E-01,3.971173E-01,4.817453E+03,4.592265E+03,1.628923E-01,4.018021E-01,4.275763E+03,3.433151E+03,1.445889E-01,3.003436E-01,4.270514E+03,3.402681E+03,1.444113E-01,2.976780E-01,4.267146E+03,3.456839E+03,1.442975E-01,3.024158E-01,9.007223E+03,8.928406E+03,3.045822E-01,7.812237E-01,4.200079E+03,2.771482E+03,1.420516E-01,2.424662E-01,1.154124E+04,8.647257E+03,3.902606E-01,7.565518E-01,5.888888E+03,2.922182E+03,1.991287E-01,2.556496E-01,9.944484E+03,6.782097E+03,3.362815E-01,5.933262E-01,3.584568E+03,3.424107E+03,1.212164E-01,2.995410E-01,1.475501E+04,1.064502E+04,4.989303E-01,9.313465E-01,1.460949E+04,1.031627E+04,4.940096E-01,9.025838E-01,1.463815E+04,1.039124E+04,4.949788E-01,9.091424E-01,1.452954E+04,1.021530E+04,4.913060E-01,8.937506E-01,1.453625E+04,1.022828E+04,4.915329E-01,8.948866E-01,9.712831E+03,7.038097E+03,3.284326E-01,6.157725E-01,1.299225E+04,7.750736E+03,4.393268E-01,6.780878E-01
17:50:00,4.779677E+03,4.384368E+03,1.616261E-01,3.835682E-01,1.053740E+04,6.211714E+03,3.563139E-01,5.434417E-01,4.771332E+03,3.884974E+03,1.613393E-01,3.399052E-01,4.828303E+03,4.603287E+03,1.632592E-01,4.027664E-01,4.809373E+03,4.547164E+03,1.626191E-01,3.978560E-01,4.810822E+03,4.553248E+03,1.626681E-01,3.983883E-01,4.799540E+03,4.512437E+03,1.622866E-01,3.948175E-01,4.800980E+03,4.515552E+03,1.623353E-01,3.950901E-01,4.817336E+03,4.568332E+03,1.628883E-01,3.997080E-01,4.273576E+03,3.427749E+03,1.445149E-01,2.998709E-01,4.268318E+03,3.397509E+03,1.443371E-01,2.972254E-01,4.265035E+03,3.450952E+03,1.442261E-01,3.019007E-01,9.006602E+03,8.865807E+03,3.045612E-01,7.757466E-01,4.197245E+03,2.754861E+03,1.419558E-01,2.410119E-01,1.154081E+04,8.607109E+03,3.902462E-01,7.530396E-01,5.888573E+03,2.905984E+03,1.991180E-01,2.542325E-01,9.934728E+03,6.767323E+03,3.359516E-01,5.920334E-01,3.580927E+03,3.422858E+03,1.210933E-01,2.994317E-01,1.475442E+04,1.059115E+04,4.989103E-01,9.266338E-01,1.460873E+04,1.026690E+04,4.939841E-01,8.982646E-01,1.463758E+04,1.034091E+04,4.949594E-01,9.047396E-01,1.452877E+04,1.017568E+04,4.912802E-01,8.902843E-01,1.453548E+04,1.018845E+04,4.915070E-01,8.914023E-01,9.712447E+03,7.008816E+03,3.284196E-01,6.132110E-01,1.299203E+04,7.703287E+03,4.393193E-01,6.739351E-01
17:55:00,4.775947E+03,4.352389E+03,1.614999E-01,3.807703E-01,1.053675E+04,6.179823E+03,3.562920E-01,5.406513E-01,4.771138E+03,3.868095E+03,1.613328E-01,3.384286E-01,4.828187E+03,4.575423E+03,1.632552E-01,4.003283E-01,4.809255E+03,4.520171E+03,1.626151E-01,3.954942E-01,4.810708E+03,4.526176E+03,1.626643E-01,3.960196E-01,4.799420E+03,4.484643E+03,1.622825E-01,3.923857E-01,4.800859E+03,4.487699E+03,1.623312E-01,3.926531E-01,4.817220E+03,4.539643E+03,1.628844E-01,3.971978E-01,4.271422E+03,3.420613E+03,1.444420E-01,2.992465E-01,4.266154E+03,3.390624E+03,1.442639E-01,2.966231E-01,4.262955E+03,3.443349E+03,1.441557E-01,3.012355E-01,9.005989E+03,8.803491E+03,3.045404E-01,7.702943E-01,4.194452E+03,2.737802E+03,1.418613E-01,2.395193E-01,1.154039E+04,8.566783E+03,3.902319E-01,7.495118E-01,5.888262E+03,2.889056E+03,1.991075E-01,2.527515E-01,9.925106E+03,6.746922E+03,3.356263E-01,5.902483E-01,3.577336E+03,3.420925E+03,1.209719E-01,2.992626E-01,1.475384E+04,1.053622E+04,4.988905E-01,9.218281E-01,1.460799E+04,1.021683E+04,4.939588E-01,8.938846E-01,1.463701E+04,1.028990E+04,4.949402E-01,9.002771E-01,1.452802E+04,1.013668E+04,4.912547E-01,8.868733E-01,1.453473E+04,1.014924E+04,4.914815E-01,8.879719E-01,9.712068E+03,6.979741E+03,3.284068E-01,6.106674E-01,1.299181E+04,7.655225E+03,4.393119E-01,6.697290E-01
18:00:00,4.772270E+03,4.314234E+03,1.613756E-01,3.774321E-01,1.053611E+04,6.146833E+03,3.562704E-01,5.377648E-01,4.770947E+03,3.851702E+03,1.613263E-01,3.369946E-01,4.828071E+03,4.542466E+03,1.632514E-01,3.974446E-01,4.809137E+03,4.488171E+03,1.626111E-01,3.926942E-01,4.810596E+03,4.494091E+03,1.626605E-01,3.932121E-01,4.799301E+03,4.452024E+03,1.622785E-01,3.895315E-01,4.800740E+03,4.455015E+03,1.623272E-01,3.897932E-01,4.817106E+03,4.506043E+03,1.628806E-01,3.942578E-01,4.269298E+03,3.411630E+03,1.443703E-01,2.984606E-01,4.264023E+03,3.381915E+03,1.441918E-01,2.958611E-01,4.260905E+03,3.433916E+03,1.440864E-01,3.004102E-01,9.005382E+03,8.741087E+03,3.045199E-01,7.648341E-01,4.191697E+03,2.720265E+03,1.417681E-01,2.379849E-01,1.153997E+04,8.526207E+03,3.902178E-01,7.459620E-01,5.887954E+03,2.871343E+03,1.990971E-01,2.512018E-01,9.915617E+03,6.720644E+03,3.353054E-01,5.879491E-01,3.573794E+03,3.418254E+03,1.208521E-01,2.990289E-01,1.475326E+04,1.047983E+04,4.988710E-01,9.168944E-01,1.460725E+04,1.016571E+04,4.939339E-01,8.894118E-01,1.463645E+04,1.023784E+04,4.949212E-01,8.957228E-01,1.452728E+04,1.009870E+04,4.912296E-01,8.835505E-01,1.453398E+04,1.011102E+04,4.914564E-01,8.846279E-01,9.711693E+03,6.951095E+03,3.283941E-01,6.081612E-01,1.299159E+04,7.606220E+03,4.393046E-01,6.654405E-01
