Time,BATH_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],BATH_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],BATH_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],BATH_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],CAFETERIA_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],CAFETERIA_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],CAFETERIA_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],CAFETERIA_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],COMPUTER_CLASS_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],COMPUTER_CLASS_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],COMPUTER_CLASS_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],COMPUTER_CLASS_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],CORNER_CLASS_1_POD_1_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],CORNER_CLASS_1_POD_1_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],CORNER_CLASS_1_POD_1_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],CORNER_CLASS_1_POD_1_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],CORNER_CLASS_1_POD_2_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],CORNER_CLASS_1_POD_2_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],CORNER_CLASS_1_POD_2_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],CORNER_CLASS_1_POD_2_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],CORNER_CLASS_1_POD_3_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],CORNER_CLASS_1_POD_3_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],CORNER_CLASS_1_POD_3_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],CORNER_CLASS_1_POD_3_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],CORNER_CLASS_2_POD_1_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],CORNER_CLASS_2_POD_1_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],CORNER_CLASS_2_POD_1_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],CORNER_CLASS_2_POD_1_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],CORNER_CLASS_2_POD_2_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],CORNER_CLASS_2_POD_2_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],CORNER_CLASS_2_POD_2_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],CORNER_CLASS_2_POD_2_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],CORNER_CLASS_2_POD_3_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],CORNER_CLASS_2_POD_3_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],CORNER_CLASS_2_POD_3_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],CORNER_CLASS_2_POD_3_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],CORRIDOR_POD_1_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],CORRIDOR_POD_1_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],CORRIDOR_POD_1_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],CORRIDOR_POD_1_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],CORRIDOR_POD_2_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],CORRIDOR_POD_2_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],CORRIDOR_POD_2_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],CORRIDOR_POD_2_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],CORRIDOR_POD_3_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],CORRIDOR_POD_3_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],CORRIDOR_POD_3_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],CORRIDOR_POD_3_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],GYM_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],GYM_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],GYM_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],GYM_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],KITCHEN_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],KITCHEN_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],KITCHEN_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],KITCHEN_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],LIBRARY_MEDIA_CENTER_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],LIBRARY_MEDIA_CENTER_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],LIBRARY_MEDIA_CENTER_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],LIBRARY_MEDIA_CENTER_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],LOBBY_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],LOBBY_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],LOBBY_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],LOBBY_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],MAIN_CORRIDOR_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],MAIN_CORRIDOR_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],MAIN_CORRIDOR_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],MAIN_CORRIDOR_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],MECH_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],MECH_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],MECH_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],MECH_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],MULT_CLASS_1_POD_1_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],MULT_CLASS_1_POD_1_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],MULT_CLASS_1_POD_1_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],MULT_CLASS_1_POD_1_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],MULT_CLASS_1_POD_2_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],MULT_CLASS_1_POD_2_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],MULT_CLASS_1_POD_2_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],MULT_CLASS_1_POD_2_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],MULT_CLASS_1_POD_3_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],MULT_CLASS_1_POD_3_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],MULT_CLASS_1_POD_3_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],MULT_CLASS_1_POD_3_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],MULT_CLASS_2_POD_1_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],MULT_CLASS_2_POD_1_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],MULT_CLASS_2_POD_1_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],MULT_CLASS_2_POD_1_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],MULT_CLASS_2_POD_2_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],MULT_CLASS_2_POD_2_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],MULT_CLASS_2_POD_2_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],MULT_CLASS_2_POD_2_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],MULT_CLASS_2_POD_3_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],MULT_CLASS_2_POD_3_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],MULT_CLASS_2_POD_3_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],MULT_CLASS_2_POD_3_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],OFFICES_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],OFFICES_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],OFFICES_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],OFFICES_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s]
18:05:00,4.768645E+03,4.269545E+03,1.612530E-01,3.735222E-01,1.053548E+04,6.112238E+03,3.562490E-01,5.347378E-01,4.770758E+03,3.835617E+03,1.613199E-01,3.355874E-01,4.827958E+03,4.503777E+03,1.632475E-01,3.940595E-01,4.809022E+03,4.450530E+03,1.626072E-01,3.894007E-01,4.810485E+03,4.456357E+03,1.626567E-01,3.899105E-01,4.799184E+03,4.414093E+03,1.622746E-01,3.862126E-01,4.800623E+03,4.417013E+03,1.623232E-01,3.864681E-01,4.816994E+03,4.467040E+03,1.628768E-01,3.908452E-01,4.267206E+03,3.400628E+03,1.442995E-01,2.974981E-01,4.261922E+03,3.371214E+03,1.441208E-01,2.949249E-01,4.258886E+03,3.422482E+03,1.440181E-01,2.994099E-01,9.004783E+03,8.675434E+03,3.044997E-01,7.590897E-01,4.188981E+03,2.702085E+03,1.416763E-01,2.363944E-01,1.153956E+04,8.484741E+03,3.902038E-01,7.423344E-01,5.887651E+03,2.852495E+03,1.990868E-01,2.495528E-01,9.906258E+03,6.688158E+03,3.349889E-01,5.851068E-01,3.570301E+03,3.414804E+03,1.207340E-01,2.987272E-01,1.475269E+04,1.042084E+04,4.988517E-01,9.117342E-01,1.460653E+04,1.011243E+04,4.939093E-01,8.847505E-01,1.463590E+04,1.018364E+04,4.949025E-01,8.909806E-01,1.452654E+04,1.006128E+04,4.912048E-01,8.802763E-01,1.453325E+04,1.007333E+04,4.914315E-01,8.813305E-01,9.711324E+03,6.922558E+03,3.283816E-01,6.056647E-01,1.299138E+04,7.555381E+03,4.392974E-01,6.609918E-01
18:10:00,4.765071E+03,4.218242E+03,1.611322E-01,3.690338E-01,1.053485E+04,6.076084E+03,3.562279E-01,5.315746E-01,4.770571E+03,3.819946E+03,1.613136E-01,3.342164E-01,4.827846E+03,4.459148E+03,1.632437E-01,3.901544E-01,4.808908E+03,4.407035E+03,1.626034E-01,3.855949E-01,4.810376E+03,4.412763E+03,1.626530E-01,3.860960E-01,4.799069E+03,4.370797E+03,1.622707E-01,3.824242E-01,4.800507E+03,4.373641E+03,1.623193E-01,3.826730E-01,4.816883E+03,4.422586E+03,1.628730E-01,3.869554E-01,4.265145E+03,3.387515E+03,1.442298E-01,2.963508E-01,4.259852E+03,3.358428E+03,1.440508E-01,2.938062E-01,4.256897E+03,3.408951E+03,1.439509E-01,2.982261E-01,9.004191E+03,8.608727E+03,3.044797E-01,7.532530E-01,4.186303E+03,2.683221E+03,1.415857E-01,2.347439E-01,1.153915E+04,8.442380E+03,3.901900E-01,7.386284E-01,5.887351E+03,2.832461E+03,1.990767E-01,2.478001E-01,9.897028E+03,6.649321E+03,3.346768E-01,5.817088E-01,3.566854E+03,3.410531E+03,1.206174E-01,2.983534E-01,1.475212E+04,1.035899E+04,4.988326E-01,9.063230E-01,1.460581E+04,1.005669E+04,4.938851E-01,8.798743E-01,1.463535E+04,1.012698E+04,4.948840E-01,8.860241E-01,1.452582E+04,1.002475E+04,4.911803E-01,8.770810E-01,1.453252E+04,1.003652E+04,4.914070E-01,8.781102E-01,9.710959E+03,6.894372E+03,3.283693E-01,6.031988E-01,1.299117E+04,7.502467E+03,4.392902E-01,6.563616E-01
18:15:00,4.761548E+03,4.160146E+03,1.610130E-01,3.639510E-01,1.053424E+04,6.038289E+03,3.562071E-01,5.282678E-01,4.770387E+03,3.804687E+03,1.613074E-01,3.328815E-01,4.827735E+03,4.408225E+03,1.632400E-01,3.856987E-01,4.808795E+03,4.357346E+03,1.625996E-01,3.812471E-01,4.810267E+03,4.362967E+03,1.626493E-01,3.817389E-01,4.798955E+03,4.321874E+03,1.622668E-01,3.781435E-01,4.800393E+03,4.324635E+03,1.623155E-01,3.783851E-01,4.816773E+03,4.372407E+03,1.628693E-01,3.825647E-01,4.263114E+03,3.372153E+03,1.441611E-01,2.950069E-01,4.257813E+03,3.343424E+03,1.439818E-01,2.924936E-01,4.254936E+03,3.393188E+03,1.438846E-01,2.968470E-01,9.003606E+03,8.541274E+03,3.044599E-01,7.473509E-01,4.183662E+03,2.663634E+03,1.414964E-01,2.330301E-01,1.153875E+04,8.399036E+03,3.901764E-01,7.348363E-01,5.887054E+03,2.811190E+03,1.990667E-01,2.459392E-01,9.887924E+03,6.603944E+03,3.343689E-01,5.777387E-01,3.563455E+03,3.405399E+03,1.205025E-01,2.979044E-01,1.475157E+04,1.029405E+04,4.988138E-01,9.006409E-01,1.460510E+04,9.998334E+03,4.938611E-01,8.747688E-01,1.463481E+04,1.006771E+04,4.948658E-01,8.808385E-01,1.452510E+04,9.989215E+03,4.911561E-01,8.739720E-01,1.453180E+04,1.000067E+04,4.913827E-01,8.749741E-01,9.710599E+03,6.866546E+03,3.283571E-01,6.007645E-01,1.299096E+04,7.447277E+03,4.392832E-01,6.515324E-01
18:20:00,4.758160E+03,4.095125E+03,1.608984E-01,3.582625E-01,1.053364E+04,5.998698E+03,3.561870E-01,5.248038E-01,4.770210E+03,3.789793E+03,1.613014E-01,3.315786E-01,4.827628E+03,4.350669E+03,1.632364E-01,3.806626E-01,4.808687E+03,4.301133E+03,1.625959E-01,3.763284E-01,4.810163E+03,4.306637E+03,1.626458E-01,3.768100E-01,4.798845E+03,4.267062E+03,1.622631E-01,3.733474E-01,4.800283E+03,4.269733E+03,1.623117E-01,3.735811E-01,4.816668E+03,4.316228E+03,1.628658E-01,3.776492E-01,4.261160E+03,3.354436E+03,1.440950E-01,2.934569E-01,4.255850E+03,3.326096E+03,1.439155E-01,2.909776E-01,4.253051E+03,3.375084E+03,1.438208E-01,2.952631E-01,9.003043E+03,8.472440E+03,3.044408E-01,7.413280E-01,4.181122E+03,2.643285E+03,1.414105E-01,2.312498E-01,1.153836E+04,8.354556E+03,3.901633E-01,7.309448E-01,5.886769E+03,2.788624E+03,1.990570E-01,2.439649E-01,9.879174E+03,6.551866E+03,3.340730E-01,5.731824E-01,3.560187E+03,3.399374E+03,1.203919E-01,2.973773E-01,1.475103E+04,1.022574E+04,4.987958E-01,8.946650E-01,1.460442E+04,9.937148E+03,4.938380E-01,8.694156E-01,1.463429E+04,1.000561E+04,4.948482E-01,8.754052E-01,1.452441E+04,9.954596E+03,4.911328E-01,8.709433E-01,1.453111E+04,9.965714E+03,4.913594E-01,8.719160E-01,9.710253E+03,6.839001E+03,3.283454E-01,5.983546E-01,1.299076E+04,7.389570E+03,4.392764E-01,6.464831E-01
18:25:00,4.754781E+03,4.023146E+03,1.607842E-01,3.519652E-01,1.053305E+04,5.957089E+03,3.561670E-01,5.211634E-01,4.770033E+03,3.775167E+03,1.612954E-01,3.302990E-01,4.827522E+03,4.285028E+03,1.632328E-01,3.749190E-01,4.808579E+03,4.236949E+03,1.625923E-01,3.707125E-01,4.810060E+03,4.242329E+03,1.626423E-01,3.711832E-01,4.798736E+03,4.204976E+03,1.622594E-01,3.679149E-01,4.800174E+03,4.207550E+03,1.623080E-01,3.681401E-01,4.816563E+03,4.252658E+03,1.628622E-01,3.720868E-01,4.259217E+03,3.334303E+03,1.440293E-01,2.916955E-01,4.253899E+03,3.306387E+03,1.438495E-01,2.892534E-01,4.251176E+03,3.354578E+03,1.437574E-01,2.934692E-01,9.002482E+03,8.401674E+03,3.044219E-01,7.351361E-01,4.178590E+03,2.622143E+03,1.413248E-01,2.294001E-01,1.153797E+04,8.308759E+03,3.901503E-01,7.269382E-01,5.886485E+03,2.764714E+03,1.990474E-01,2.418731E-01,9.870439E+03,6.493005E+03,3.337776E-01,5.680327E-01,3.556929E+03,3.392427E+03,1.202818E-01,2.967696E-01,1.475050E+04,1.015391E+04,4.987777E-01,8.883801E-01,1.460374E+04,9.872990E+03,4.938150E-01,8.638024E-01,1.463377E+04,9.940528E+03,4.948307E-01,8.697114E-01,1.452373E+04,9.920669E+03,4.911096E-01,8.679752E-01,1.453043E+04,9.931420E+03,4.913361E-01,8.689158E-01,9.709907E+03,6.811562E+03,3.283337E-01,5.959540E-01,1.299056E+04,7.329150E+03,4.392696E-01,6.411965E-01
18:30:00,4.751508E+03,3.944230E+03,1.606735E-01,3.450610E-01,1.053248E+04,5.913135E+03,3.561476E-01,5.173178E-01,4.769862E+03,3.760626E+03,1.612896E-01,3.290269E-01,4.827420E+03,4.210386E+03,1.632293E-01,3.683879E-01,4.808475E+03,4.163891E+03,1.625887E-01,3.643199E-01,4.809960E+03,4.169136E+03,1.626389E-01,3.647788E-01,4.798630E+03,4.134826E+03,1.622558E-01,3.617769E-01,4.800068E+03,4.137295E+03,1.623045E-01,3.619929E-01,4.816461E+03,4.180897E+03,1.628588E-01,3.658078E-01,4.257335E+03,3.311642E+03,1.439657E-01,2.897130E-01,4.252009E+03,3.284186E+03,1.437856E-01,2.873111E-01,4.249359E+03,3.331560E+03,1.436960E-01,2.914555E-01,9.001938E+03,8.329419E+03,3.044035E-01,7.288138E-01,4.176137E+03,2.600166E+03,1.412419E-01,2.274773E-01,1.153760E+04,8.261367E+03,3.901376E-01,7.227919E-01,5.886210E+03,2.739404E+03,1.990381E-01,2.396588E-01,9.861975E+03,6.427302E+03,3.334914E-01,5.622844E-01,3.553774E+03,3.384527E+03,1.201751E-01,2.960785E-01,1.474998E+04,1.007845E+04,4.987603E-01,8.817781E-01,1.460308E+04,9.805809E+03,4.937928E-01,8.579248E-01,1.463327E+04,9.872420E+03,4.948138E-01,8.637525E-01,1.452306E+04,9.886899E+03,4.910871E-01,8.650208E-01,1.452976E+04,9.897252E+03,4.913136E-01,8.659266E-01,9.709573E+03,6.783999E+03,3.283224E-01,5.935426E-01,1.299036E+04,7.265797E+03,4.392630E-01,6.356534E-01
18:35:00,4.748338E+03,3.858730E+03,1.605663E-01,3.375808E-01,1.053193E+04,5.867180E+03,3.561289E-01,5.132972E-01,4.769697E+03,3.746115E+03,1.612841E-01,3.277574E-01,4.827321E+03,4.127644E+03,1.632260E-01,3.611480E-01,4.808374E+03,4.082862E+03,1.625853E-01,3.572299E-01,4.809863E+03,4.087964E+03,1.626357E-01,3.576763E-01,4.798528E+03,4.057586E+03,1.622524E-01,3.550184E-01,4.799965E+03,4.059941E+03,1.623010E-01,3.552245E-01,4.816363E+03,4.101933E+03,1.628555E-01,3.588985E-01,4.255513E+03,3.286320E+03,1.439041E-01,2.874976E-01,4.250180E+03,3.259362E+03,1.437237E-01,2.851393E-01,4.247601E+03,3.305897E+03,1.436365E-01,2.892103E-01,9.001413E+03,8.258765E+03,3.043857E-01,7.226316E-01,4.173761E+03,2.577451E+03,1.411615E-01,2.254899E-01,1.153724E+04,8.212604E+03,3.901254E-01,7.185256E-01,5.885944E+03,2.712954E+03,1.990291E-01,2.373448E-01,9.853783E+03,6.354075E+03,3.332144E-01,5.558779E-01,3.550722E+03,3.375667E+03,1.200719E-01,2.953034E-01,1.474949E+04,1.000030E+04,4.987434E-01,8.749403E-01,1.460244E+04,9.736581E+03,4.937713E-01,8.518678E-01,1.463279E+04,9.802253E+03,4.947975E-01,8.576136E-01,1.452242E+04,9.853920E+03,4.910654E-01,8.621355E-01,1.452912E+04,9.863836E+03,4.912919E-01,8.630031E-01,9.709250E+03,6.756424E+03,3.283115E-01,5.911301E-01,1.299018E+04,7.200034E+03,4.392566E-01,6.298994E-01
18:40:00,4.745151E+03,3.766873E+03,1.604585E-01,3.295445E-01,1.053137E+04,5.819033E+03,3.561101E-01,5.090848E-01,4.769531E+03,3.731360E+03,1.612785E-01,3.264664E-01,4.827222E+03,4.037152E+03,1.632226E-01,3.532300E-01,4.808273E+03,3.994234E+03,1.625819E-01,3.494750E-01,4.809766E+03,3.999181E+03,1.626324E-01,3.499078E-01,4.798425E+03,3.973645E+03,1.622489E-01,3.476736E-01,4.799863E+03,3.975875E+03,1.622975E-01,3.478688E-01,4.816265E+03,4.016120E+03,1.628521E-01,3.513899E-01,4.253686E+03,3.258067E+03,1.438423E-01,2.850259E-01,4.248346E+03,3.231650E+03,1.436617E-01,2.827149E-01,4.245837E+03,3.277320E+03,1.435769E-01,2.867103E-01,9.000886E+03,8.187788E+03,3.043679E-01,7.164211E-01,4.171372E+03,2.553965E+03,1.410807E-01,2.234352E-01,1.153688E+04,8.162100E+03,3.901131E-01,7.141071E-01,5.885678E+03,2.685312E+03,1.990201E-01,2.349265E-01,9.845530E+03,6.273525E+03,3.329353E-01,5.488308E-01,3.547654E+03,3.365953E+03,1.199681E-01,2.944537E-01,1.474899E+04,9.919493E+03,4.987265E-01,8.678707E-01,1.460180E+04,9.665456E+03,4.937497E-01,8.456450E-01,1.463231E+04,9.730176E+03,4.947811E-01,8.513074E-01,1.452178E+04,9.820770E+03,4.910436E-01,8.592353E-01,1.452847E+04,9.830206E+03,4.912700E-01,8.600609E-01,9.708925E+03,6.728497E+03,3.283005E-01,5.886868E-01,1.298999E+04,7.131700E+03,4.392503E-01,6.239207E-01
18:45:00,4.742064E+03,3.668523E+03,1.603542E-01,3.209401E-01,1.053083E+04,5.766988E+03,3.560919E-01,5.045315E-01,4.769371E+03,3.714518E+03,1.612730E-01,3.249930E-01,4.827126E+03,3.937075E+03,1.632194E-01,3.444734E-01,4.808176E+03,3.896415E+03,1.625786E-01,3.409160E-01,4.809673E+03,3.901177E+03,1.626292E-01,3.413326E-01,4.798327E+03,3.880839E+03,1.622456E-01,3.395533E-01,4.799763E+03,3.882919E+03,1.622942E-01,3.397352E-01,4.816170E+03,3.921023E+03,1.628489E-01,3.430691E-01,4.251917E+03,3.226107E+03,1.437825E-01,2.822299E-01,4.246568E+03,3.200277E+03,1.436016E-01,2.799703E-01,4.244129E+03,3.245055E+03,1.435191E-01,2.838875E-01,9.000376E+03,8.115985E+03,3.043507E-01,7.101384E-01,4.169058E+03,2.529506E+03,1.410025E-01,2.212952E-01,1.153653E+04,8.107468E+03,3.901013E-01,7.093273E-01,5.885421E+03,2.656056E+03,1.990114E-01,2.323669E-01,9.837543E+03,6.186404E+03,3.326652E-01,5.412088E-01,3.544686E+03,3.355563E+03,1.198678E-01,2.935448E-01,1.474850E+04,9.834898E+03,4.987102E-01,8.604693E-01,1.460119E+04,9.592641E+03,4.937288E-01,8.392743E-01,1.463184E+04,9.656319E+03,4.947652E-01,8.448455E-01,1.452115E+04,9.783445E+03,4.910225E-01,8.559699E-01,1.452785E+04,9.792283E+03,4.912489E-01,8.567431E-01,9.708612E+03,6.696672E+03,3.282899E-01,5.859024E-01,1.298980E+04,7.059796E+03,4.392441E-01,6.176297E-01
18:50:00,4.738996E+03,3.566641E+03,1.602504E-01,3.120268E-01,1.053030E+04,5.711089E+03,3.560738E-01,4.996409E-01,4.769212E+03,3.695782E+03,1.612677E-01,3.233538E-01,4.827031E+03,3.828896E+03,1.632162E-01,3.350079E-01,4.808079E+03,3.790712E+03,1.625753E-01,3.316670E-01,4.809580E+03,3.795273E+03,1.626261E-01,3.320661E-01,4.798228E+03,3.780619E+03,1.622423E-01,3.307841E-01,4.799665E+03,3.782534E+03,1.622908E-01,3.309516E-01,4.816076E+03,3.818294E+03,1.628457E-01,3.340804E-01,4.250158E+03,3.190359E+03,1.437230E-01,2.791025E-01,4.244803E+03,3.165178E+03,1.435419E-01,2.768996E-01,4.242431E+03,3.209019E+03,1.434617E-01,2.807349E-01,8.999869E+03,8.043706E+03,3.043335E-01,7.038140E-01,4.166758E+03,2.504201E+03,1.409247E-01,2.190813E-01,1.153618E+04,8.049214E+03,3.900895E-01,7.042306E-01,5.885165E+03,2.625500E+03,1.990028E-01,2.296936E-01,9.829599E+03,6.094499E+03,3.323966E-01,5.331684E-01,3.541734E+03,3.344602E+03,1.197680E-01,2.925859E-01,1.474802E+04,9.747423E+03,4.986939E-01,8.528159E-01,1.460057E+04,9.518046E+03,4.937081E-01,8.327478E-01,1.463137E+04,9.580644E+03,4.947495E-01,8.382245E-01,1.452053E+04,9.741542E+03,4.910015E-01,8.523038E-01,1.452723E+04,9.749716E+03,4.912279E-01,8.530189E-01,9.708300E+03,6.661267E+03,3.282794E-01,5.828049E-01,1.298962E+04,6.985064E+03,4.392380E-01,6.110912E-01
18:55:00,4.736041E+03,3.462765E+03,1.601505E-01,3.029390E-01,1.052978E+04,5.651276E+03,3.560564E-01,4.944079E-01,4.769059E+03,3.674730E+03,1.612625E-01,3.215119E-01,4.826939E+03,3.714306E+03,1.632131E-01,3.249814E-01,4.807986E+03,3.678756E+03,1.625722E-01,3.218710E-01,4.809490E+03,3.683104E+03,1.626231E-01,3.222514E-01,4.798134E+03,3.674468E+03,1.622391E-01,3.214960E-01,4.799570E+03,3.676207E+03,1.622876E-01,3.216482E-01,4.815985E+03,3.709466E+03,1.628427E-01,3.245581E-01,4.248461E+03,3.150443E+03,1.436656E-01,2.756105E-01,4.243099E+03,3.125987E+03,1.434843E-01,2.734710E-01,4.240793E+03,3.168839E+03,1.434063E-01,2.772198E-01,8.999382E+03,7.971117E+03,3.043170E-01,6.974625E-01,4.164542E+03,2.478074E+03,1.408497E-01,2.167956E-01,1.153584E+04,7.987004E+03,3.900781E-01,6.987877E-01,5.884919E+03,2.593752E+03,1.989945E-01,2.269161E-01,9.821955E+03,5.999667E+03,3.321381E-01,5.248719E-01,3.538892E+03,3.332977E+03,1.196718E-01,2.915689E-01,1.474756E+04,9.657242E+03,4.986783E-01,8.449257E-01,1.459998E+04,9.441548E+03,4.936882E-01,8.260548E-01,1.463092E+04,9.503037E+03,4.947343E-01,8.314345E-01,1.451994E+04,9.690834E+03,4.909814E-01,8.478672E-01,1.452663E+04,9.700393E+03,4.912077E-01,8.487035E-01,9.708000E+03,6.621137E+03,3.282692E-01,5.792938E-01,1.298945E+04,6.907758E+03,4.392321E-01,6.043277E-01
19:00:00,4.733093E+03,3.359775E+03,1.600508E-01,2.939287E-01,1.052927E+04,5.587860E+03,3.560391E-01,4.888597E-01,4.768906E+03,3.650334E+03,1.612573E-01,3.193774E-01,4.826848E+03,3.594452E+03,1.632100E-01,3.144944E-01,4.807893E+03,3.561676E+03,1.625691E-01,3.116267E-01,4.809401E+03,3.565800E+03,1.626201E-01,3.119875E-01,4.798039E+03,3.562904E+03,1.622359E-01,3.117343E-01,4.799475E+03,3.564464E+03,1.622844E-01,3.118708E-01,4.815894E+03,3.595104E+03,1.628396E-01,3.145516E-01,4.246772E+03,3.106070E+03,1.436085E-01,2.717285E-01,4.241402E+03,3.082436E+03,1.434269E-01,2.696610E-01,4.239162E+03,3.124240E+03,1.433512E-01,2.733180E-01,8.998895E+03,7.898176E+03,3.043006E-01,6.910802E-01,4.162332E+03,2.451171E+03,1.407750E-01,2.144418E-01,1.153550E+04,7.919906E+03,3.900668E-01,6.929172E-01,5.884674E+03,2.560940E+03,1.989862E-01,2.240454E-01,9.814326E+03,5.904829E+03,3.318801E-01,5.165748E-01,3.536056E+03,3.320491E+03,1.195759E-01,2.904766E-01,1.474710E+04,9.564351E+03,4.986628E-01,8.367983E-01,1.459940E+04,9.363065E+03,4.936683E-01,8.191881E-01,1.463048E+04,9.423413E+03,4.947192E-01,8.244680E-01,1.451934E+04,9.625401E+03,4.909612E-01,8.421424E-01,1.452603E+04,9.637293E+03,4.911875E-01,8.431828E-01,9.707701E+03,6.573576E+03,3.282591E-01,5.751325E-01,1.298927E+04,6.828157E+03,4.392262E-01,5.973634E-01
19:05:00,4.730149E+03,3.261602E+03,1.599513E-01,2.853399E-01,1.052876E+04,5.521937E+03,3.560217E-01,4.830922E-01,4.768753E+03,3.621802E+03,1.612521E-01,3.168810E-01,4.826757E+03,3.469469E+03,1.632069E-01,3.035586E-01,4.807800E+03,3.439582E+03,1.625659E-01,3.009437E-01,4.809312E+03,3.443471E+03,1.626171E-01,3.012840E-01,4.797945E+03,3.445042E+03,1.622327E-01,3.014217E-01,4.799381E+03,3.446421E+03,1.622812E-01,3.015423E-01,4.815804E+03,3.474300E+03,1.628365E-01,3.039815E-01,4.245086E+03,3.057300E+03,1.435515E-01,2.674619E-01,4.239709E+03,3.034595E+03,1.433697E-01,2.654756E-01,4.237535E+03,3.075276E+03,1.432961E-01,2.690344E-01,8.998408E+03,7.825449E+03,3.042841E-01,6.847166E-01,4.160124E+03,2.423683E+03,1.407003E-01,2.120369E-01,1.153517E+04,7.847629E+03,3.900554E-01,6.865935E-01,5.884429E+03,2.527506E+03,1.989779E-01,2.211204E-01,9.806698E+03,5.813257E+03,3.316222E-01,5.085635E-01,3.533223E+03,3.306938E+03,1.194801E-01,2.892911E-01,1.474664E+04,9.469474E+03,4.986472E-01,8.284973E-01,1.459881E+04,9.283186E+03,4.936484E-01,8.121993E-01,1.463003E+04,9.342360E+03,4.947041E-01,8.173765E-01,1.451875E+04,9.545581E+03,4.909411E-01,8.351585E-01,1.452544E+04,9.559091E+03,4.911674E-01,8.363406E-01,9.707402E+03,6.517143E+03,3.282490E-01,5.701950E-01,1.298910E+04,6.747265E+03,4.392203E-01,5.902862E-01
19:10:00,4.727327E+03,3.171525E+03,1.598558E-01,2.774594E-01,1.052826E+04,5.454434E+03,3.560051E-01,4.771865E-01,4.768607E+03,3.588585E+03,1.612472E-01,3.139746E-01,4.826669E+03,3.341741E+03,1.632039E-01,2.923826E-01,4.807711E+03,3.314793E+03,1.625629E-01,2.900250E-01,4.809227E+03,3.318443E+03,1.626142E-01,2.903442E-01,4.797855E+03,3.322690E+03,1.622296E-01,2.907161E-01,4.799291E+03,3.323889E+03,1.622782E-01,2.908210E-01,4.815717E+03,3.348958E+03,1.628336E-01,2.930143E-01,4.243467E+03,3.004889E+03,1.434967E-01,2.628768E-01,4.238084E+03,2.983226E+03,1.433147E-01,2.609816E-01,4.235972E+03,3.022732E+03,1.432433E-01,2.644377E-01,8.997942E+03,7.753787E+03,3.042683E-01,6.784462E-01,4.158007E+03,2.395787E+03,1.406287E-01,2.095963E-01,1.153485E+04,7.770146E+03,3.900446E-01,6.798143E-01,5.884194E+03,2.493841E+03,1.989699E-01,2.181751E-01,9.799393E+03,5.726602E+03,3.313752E-01,5.009824E-01,3.530507E+03,3.292113E+03,1.193883E-01,2.879941E-01,1.474620E+04,9.373156E+03,4.986323E-01,8.200701E-01,1.459824E+04,9.202139E+03,4.936293E-01,8.051082E-01,1.462960E+04,9.260110E+03,4.946896E-01,8.101801E-01,1.451818E+04,9.454069E+03,4.909219E-01,8.271517E-01,1.452487E+04,9.468409E+03,4.911481E-01,8.284064E-01,9.707116E+03,6.451161E+03,3.282393E-01,5.644219E-01,1.298893E+04,6.665956E+03,4.392146E-01,5.831725E-01
19:15:00,4.724503E+03,3.091944E+03,1.597603E-01,2.704972E-01,1.052777E+04,5.388097E+03,3.559884E-01,4.713827E-01,4.768461E+03,3.552796E+03,1.612422E-01,3.108433E-01,4.826582E+03,3.218212E+03,1.632010E-01,2.815742E-01,4.807622E+03,3.193904E+03,1.625599E-01,2.794474E-01,4.809142E+03,3.197334E+03,1.626113E-01,2.797475E-01,4.797765E+03,3.203046E+03,1.622266E-01,2.802474E-01,4.799200E+03,3.204089E+03,1.622751E-01,2.803387E-01,4.815630E+03,3.226658E+03,1.628307E-01,2.823133E-01,4.241851E+03,2.950788E+03,1.434421E-01,2.581437E-01,4.236461E+03,2.930250E+03,1.432598E-01,2.563470E-01,4.234411E+03,2.968575E+03,1.431905E-01,2.596998E-01,8.997474E+03,7.684123E+03,3.042525E-01,6.723506E-01,4.155889E+03,2.367946E+03,1.405571E-01,2.071606E-01,1.153453E+04,7.690928E+03,3.900337E-01,6.728832E-01,5.883959E+03,2.460901E+03,1.989620E-01,2.152933E-01,9.792076E+03,5.645521E+03,3.311277E-01,4.938889E-01,3.527789E+03,3.275872E+03,1.192964E-01,2.865733E-01,1.474576E+04,9.277819E+03,4.986173E-01,8.117287E-01,1.459768E+04,9.120456E+03,4.936103E-01,7.979616E-01,1.462917E+04,9.177286E+03,4.946751E-01,8.029336E-01,1.451761E+04,9.356607E+03,4.909026E-01,8.186242E-01,1.452429E+04,9.371455E+03,4.911288E-01,8.199233E-01,9.706829E+03,6.380160E+03,3.282296E-01,5.582097E-01,1.298877E+04,6.586443E+03,4.392090E-01,5.762161E-01
19:20:00,4.721673E+03,3.021838E+03,1.596646E-01,2.643639E-01,1.052728E+04,5.323926E+03,3.559717E-01,4.657685E-01,4.768314E+03,3.514988E+03,1.612373E-01,3.075352E-01,4.826495E+03,3.102497E+03,1.631980E-01,2.714493E-01,4.807533E+03,3.080592E+03,1.625569E-01,2.695329E-01,4.809056E+03,3.083819E+03,1.626084E-01,2.698153E-01,4.797674E+03,3.089925E+03,1.622235E-01,2.703496E-01,4.799110E+03,3.090830E+03,1.622721E-01,2.704288E-01,4.815543E+03,3.111123E+03,1.628277E-01,2.722043E-01,4.240233E+03,2.896348E+03,1.433874E-01,2.533810E-01,4.234837E+03,2.876971E+03,1.432049E-01,2.516859E-01,4.232850E+03,2.914135E+03,1.431377E-01,2.549371E-01,8.997005E+03,7.617107E+03,3.042367E-01,6.664869E-01,4.153765E+03,2.340291E+03,1.404853E-01,2.047410E-01,1.153420E+04,7.610965E+03,3.900228E-01,6.658870E-01,5.883723E+03,2.428913E+03,1.989540E-01,2.124947E-01,9.784731E+03,5.569787E+03,3.308793E-01,4.872633E-01,3.525064E+03,3.258183E+03,1.192042E-01,2.850260E-01,1.474531E+04,9.183938E+03,4.986024E-01,8.035148E-01,1.459711E+04,9.039052E+03,4.935911E-01,7.908393E-01,1.462874E+04,9.094775E+03,4.946606E-01,7.957145E-01,1.451703E+04,9.254745E+03,4.908832E-01,8.097117E-01,1.452372E+04,9.269974E+03,4.911094E-01,8.110442E-01,9.706542E+03,6.305415E+03,3.282199E-01,5.516699E-01,1.298860E+04,6.509178E+03,4.392033E-01,5.694563E-01
19:25:00,4.718862E+03,2.961131E+03,1.595696E-01,2.590530E-01,1.052678E+04,5.262574E+03,3.559551E-01,4.604010E-01,4.768168E+03,3.476061E+03,1.612324E-01,3.041292E-01,4.826408E+03,2.997004E+03,1.631951E-01,2.622191E-01,4.807445E+03,2.977262E+03,1.625539E-01,2.604919E-01,4.808971E+03,2.980305E+03,1.626055E-01,2.607581E-01,4.797584E+03,2.985997E+03,1.622205E-01,2.612563E-01,4.799020E+03,2.986780E+03,1.622690E-01,2.613248E-01,4.815457E+03,3.005034E+03,1.628248E-01,2.629218E-01,4.238629E+03,2.842850E+03,1.433331E-01,2.487008E-01,4.233225E+03,2.824628E+03,1.431504E-01,2.471067E-01,4.231301E+03,2.860663E+03,1.430853E-01,2.502592E-01,8.996538E+03,7.552986E+03,3.042209E-01,6.608764E-01,4.151656E+03,2.312954E+03,1.404139E-01,2.023494E-01,1.153388E+04,7.531412E+03,3.900119E-01,6.589267E-01,5.883488E+03,2.398070E+03,1.989461E-01,2.097964E-01,9.777433E+03,5.498866E+03,3.306325E-01,4.810588E-01,3.522356E+03,3.239244E+03,1.191127E-01,2.833692E-01,1.474487E+04,9.092160E+03,4.985875E-01,7.954849E-01,1.459655E+04,8.958567E+03,4.935721E-01,7.837975E-01,1.462832E+04,9.013218E+03,4.946462E-01,7.885789E-01,1.451646E+04,9.153214E+03,4.908640E-01,8.008282E-01,1.452315E+04,9.166666E+03,4.910901E-01,8.020052E-01,9.706256E+03,6.229020E+03,3.282102E-01,5.449856E-01,1.298843E+04,6.434546E+03,4.391976E-01,5.629269E-01
19:30:00,4.716078E+03,2.908454E+03,1.594754E-01,2.544445E-01,1.052630E+04,5.204376E+03,3.559385E-01,4.553094E-01,4.768023E+03,3.437414E+03,1.612275E-01,3.007478E-01,4.826321E+03,2.903604E+03,1.631922E-01,2.540471E-01,4.807357E+03,2.885749E+03,1.625509E-01,2.524849E-01,4.808887E+03,2.888627E+03,1.626027E-01,2.527367E-01,4.797495E+03,2.893581E+03,1.622175E-01,2.531702E-01,4.798930E+03,2.894255E+03,1.622660E-01,2.532293E-01,4.815371E+03,2.910714E+03,1.628219E-01,2.546693E-01,4.237039E+03,2.791483E+03,1.432794E-01,2.442070E-01,4.231630E+03,2.774365E+03,1.430964E-01,2.427095E-01,4.229767E+03,2.809317E+03,1.430335E-01,2.457672E-01,8.996073E+03,7.491843E+03,3.042052E-01,6.555265E-01,4.149566E+03,2.286048E+03,1.403432E-01,1.999955E-01,1.153356E+04,7.453898E+03,3.900011E-01,6.521448E-01,5.883255E+03,2.368531E+03,1.989382E-01,2.072121E-01,9.770202E+03,5.431282E+03,3.303880E-01,4.751462E-01,3.519671E+03,3.219373E+03,1.190219E-01,2.816308E-01,1.474444E+04,9.003191E+03,4.985727E-01,7.877008E-01,1.459599E+04,8.879525E+03,4.935532E-01,7.768819E-01,1.462789E+04,8.933157E+03,4.946318E-01,7.815742E-01,1.451590E+04,9.058597E+03,4.908448E-01,7.925497E-01,1.452258E+04,9.069266E+03,4.910709E-01,7.934831E-01,9.705972E+03,6.154339E+03,3.282006E-01,5.384514E-01,1.298826E+04,6.362859E+03,4.391920E-01,5.566552E-01
19:35:00,4.713322E+03,2.861006E+03,1.593822E-01,2.502937E-01,1.052581E+04,5.148642E+03,3.559221E-01,4.504334E-01,4.767880E+03,3.400229E+03,1.612226E-01,2.974942E-01,4.826235E+03,2.823297E+03,1.631893E-01,2.470207E-01,4.807270E+03,2.807037E+03,1.625480E-01,2.455981E-01,4.808803E+03,2.809773E+03,1.625998E-01,2.458375E-01,4.797407E+03,2.814481E+03,1.622145E-01,2.462495E-01,4.798841E+03,2.815062E+03,1.622630E-01,2.463003E-01,4.815286E+03,2.830012E+03,1.628190E-01,2.476083E-01,4.235467E+03,2.743090E+03,1.432262E-01,2.399734E-01,4.230050E+03,2.726995E+03,1.430430E-01,2.385654E-01,4.228250E+03,2.760934E+03,1.429821E-01,2.415344E-01,8.995612E+03,7.433250E+03,3.041895E-01,6.503998E-01,4.147497E+03,2.259505E+03,1.402733E-01,1.976733E-01,1.153325E+04,7.379347E+03,3.899904E-01,6.456222E-01,5.883023E+03,2.340065E+03,1.989303E-01,2.047217E-01,9.763041E+03,5.365768E+03,3.301459E-01,4.694147E-01,3.517011E+03,3.198870E+03,1.189319E-01,2.798373E-01,1.474400E+04,8.916745E+03,4.985580E-01,7.801374E-01,1.459544E+04,8.801575E+03,4.935344E-01,7.700618E-01,1.462747E+04,8.854250E+03,4.946175E-01,7.746704E-01,1.451534E+04,8.970623E+03,4.908259E-01,7.848525E-01,1.452202E+04,8.979204E+03,4.910519E-01,7.856032E-01,9.705690E+03,6.083394E+03,3.281911E-01,5.322441E-01,1.298810E+04,6.293550E+03,4.391864E-01,5.505915E-01
19:40:00,4.710597E+03,2.816615E+03,1.592901E-01,2.464102E-01,1.052533E+04,5.094855E+03,3.559058E-01,4.457278E-01,4.767737E+03,3.365333E+03,1.612178E-01,2.944410E-01,4.826150E+03,2.755007E+03,1.631864E-01,2.410458E-01,4.807183E+03,2.740073E+03,1.625451E-01,2.397392E-01,4.808720E+03,2.742687E+03,1.625970E-01,2.399680E-01,4.797319E+03,2.747978E+03,1.622115E-01,2.404309E-01,4.798753E+03,2.748478E+03,1.622600E-01,2.404747E-01,4.815202E+03,2.762174E+03,1.628162E-01,2.416730E-01,4.233912E+03,2.697880E+03,1.431736E-01,2.360183E-01,4.228489E+03,2.682702E+03,1.429902E-01,2.346904E-01,4.226749E+03,2.715686E+03,1.429314E-01,2.375760E-01,8.995153E+03,7.376639E+03,3.041740E-01,6.454465E-01,4.145450E+03,2.233292E+03,1.402040E-01,1.953799E-01,1.153293E+04,7.308366E+03,3.899798E-01,6.394119E-01,5.882792E+03,2.312534E+03,1.989225E-01,2.023132E-01,9.755956E+03,5.301729E+03,3.299063E-01,4.638123E-01,3.514376E+03,3.177939E+03,1.188428E-01,2.780062E-01,1.474357E+04,8.832809E+03,4.985434E-01,7.727938E-01,1.459489E+04,8.724787E+03,4.935157E-01,7.633435E-01,1.462705E+04,8.776575E+03,4.946034E-01,7.678745E-01,1.451478E+04,8.887349E+03,4.908070E-01,7.775665E-01,1.452146E+04,8.894643E+03,4.910330E-01,7.782046E-01,9.705411E+03,6.017257E+03,3.281817E-01,5.264575E-01,1.298794E+04,6.226257E+03,4.391809E-01,5.447042E-01
19:45:00,4.707902E+03,2.774299E+03,1.591989E-01,2.427081E-01,1.052485E+04,5.042187E+03,3.558896E-01,4.411200E-01,4.767595E+03,3.332469E+03,1.612130E-01,2.915656E-01,4.826066E+03,2.695211E+03,1.631835E-01,2.358142E-01,4.807097E+03,2.681401E+03,1.625422E-01,2.346060E-01,4.808638E+03,2.683910E+03,1.625942E-01,2.348255E-01,4.797232E+03,2.690456E+03,1.622086E-01,2.353983E-01,4.798666E+03,2.690888E+03,1.622571E-01,2.354361E-01,4.815118E+03,2.703511E+03,1.628134E-01,2.365405E-01,4.232375E+03,2.655346E+03,1.431216E-01,2.322972E-01,4.226945E+03,2.640985E+03,1.429380E-01,2.310409E-01,4.225266E+03,2.673047E+03,1.428813E-01,2.338457E-01,8.994698E+03,7.321599E+03,3.041587E-01,6.406307E-01,4.143425E+03,2.207240E+03,1.401356E-01,1.931007E-01,1.153262E+04,7.240060E+03,3.899692E-01,6.334357E-01,5.882563E+03,2.285570E+03,1.989148E-01,1.999542E-01,9.748949E+03,5.238908E+03,3.296693E-01,4.583164E-01,3.511769E+03,3.156638E+03,1.187546E-01,2.761428E-01,1.474314E+04,8.750618E+03,4.985289E-01,7.656027E-01,1.459434E+04,8.648754E+03,4.934972E-01,7.566912E-01,1.462664E+04,8.699715E+03,4.945894E-01,7.611498E-01,1.451423E+04,8.806851E+03,4.907883E-01,7.705235E-01,1.452091E+04,8.813287E+03,4.910143E-01,7.710866E-01,9.705134E+03,5.955023E+03,3.281723E-01,5.210125E-01,1.298777E+04,6.160087E+03,4.391754E-01,5.389152E-01
19:50:00,4.705238E+03,2.733484E+03,1.591089E-01,2.391375E-01,1.052437E+04,4.989912E+03,3.558735E-01,4.365466E-01,4.767455E+03,3.300926E+03,1.612082E-01,2.888058E-01,4.825982E+03,2.640480E+03,1.631807E-01,2.310258E-01,4.807012E+03,2.627669E+03,1.625393E-01,2.299050E-01,4.808556E+03,2.630082E+03,1.625915E-01,2.301161E-01,4.797145E+03,2.638141E+03,1.622056E-01,2.308213E-01,4.798580E+03,2.638513E+03,1.622541E-01,2.308538E-01,4.815036E+03,2.650179E+03,1.628106E-01,2.318745E-01,4.230856E+03,2.614874E+03,1.430703E-01,2.287566E-01,4.225420E+03,2.601250E+03,1.428865E-01,2.275648E-01,4.223802E+03,2.632418E+03,1.428317E-01,2.302914E-01,8.994246E+03,7.267252E+03,3.041434E-01,6.358755E-01,4.141424E+03,2.181204E+03,1.400679E-01,1.908230E-01,1.153231E+04,7.173184E+03,3.899588E-01,6.275847E-01,5.882336E+03,2.258838E+03,1.989071E-01,1.976155E-01,9.742020E+03,5.177010E+03,3.294350E-01,4.529014E-01,3.509189E+03,3.135000E+03,1.186674E-01,2.742499E-01,1.474272E+04,8.669386E+03,4.985146E-01,7.584956E-01,1.459380E+04,8.573075E+03,4.934789E-01,7.500699E-01,1.462623E+04,8.623254E+03,4.945755E-01,7.544601E-01,1.451368E+04,8.727875E+03,4.907698E-01,7.636137E-01,1.452036E+04,8.733652E+03,4.909958E-01,7.641191E-01,9.704859E+03,5.895221E+03,3.281630E-01,5.157802E-01,1.298761E+04,6.094253E+03,4.391699E-01,5.331556E-01
19:55:00,4.702606E+03,2.693846E+03,1.590199E-01,2.356699E-01,1.052390E+04,4.937729E+03,3.558576E-01,4.319813E-01,4.767316E+03,3.270239E+03,1.612035E-01,2.861209E-01,4.825899E+03,2.589338E+03,1.631779E-01,2.265514E-01,4.806928E+03,2.577433E+03,1.625364E-01,2.255098E-01,4.808475E+03,2.579756E+03,1.625888E-01,2.257131E-01,4.797060E+03,2.589307E+03,1.622028E-01,2.265489E-01,4.798494E+03,2.589624E+03,1.622512E-01,2.265766E-01,4.814953E+03,2.600422E+03,1.628078E-01,2.275213E-01,4.229356E+03,2.576103E+03,1.430196E-01,2.253647E-01,4.223913E+03,2.563151E+03,1.428355E-01,2.242317E-01,4.222355E+03,2.593461E+03,1.427828E-01,2.268833E-01,8.993798E+03,7.213298E+03,3.041282E-01,6.311547E-01,4.139447E+03,2.155115E+03,1.400010E-01,1.885405E-01,1.153200E+04,7.107110E+03,3.899484E-01,6.218038E-01,5.882110E+03,2.232201E+03,1.988995E-01,1.952851E-01,9.735172E+03,5.115754E+03,3.292034E-01,4.475423E-01,3.506637E+03,3.113013E+03,1.185811E-01,2.723265E-01,1.474230E+04,8.588778E+03,4.985004E-01,7.514431E-01,1.459326E+04,8.497573E+03,4.934607E-01,7.434641E-01,1.462582E+04,8.547006E+03,4.945617E-01,7.477891E-01,1.451314E+04,8.649788E+03,4.907514E-01,7.567817E-01,1.451982E+04,8.655041E+03,4.909774E-01,7.572412E-01,9.704587E+03,5.836968E+03,3.281538E-01,5.106835E-01,1.298745E+04,6.028444E+03,4.391644E-01,5.273982E-01
20:00:00,4.700007E+03,2.655104E+03,1.589320E-01,2.322806E-01,1.052344E+04,4.885451E+03,3.558418E-01,4.274077E-01,4.767178E+03,3.240125E+03,1.611989E-01,2.834862E-01,4.825817E+03,2.540978E+03,1.631751E-01,2.223204E-01,4.806844E+03,2.529903E+03,1.625336E-01,2.213514E-01,4.808395E+03,2.532142E+03,1.625860E-01,2.215474E-01,4.796975E+03,2.543053E+03,1.621999E-01,2.225021E-01,4.798409E+03,2.543320E+03,1.622484E-01,2.225254E-01,4.814872E+03,2.553322E+03,1.628050E-01,2.234005E-01,4.227875E+03,2.538764E+03,1.429695E-01,2.220983E-01,4.222425E+03,2.526427E+03,1.427852E-01,2.210190E-01,4.220926E+03,2.555921E+03,1.427345E-01,2.235992E-01,8.993354E+03,7.159561E+03,3.041132E-01,6.264529E-01,4.137493E+03,2.128931E+03,1.399349E-01,1.862497E-01,1.153170E+04,7.041470E+03,3.899381E-01,6.160609E-01,5.881887E+03,2.205584E+03,1.988919E-01,1.929565E-01,9.728404E+03,5.054878E+03,3.289746E-01,4.422167E-01,3.504113E+03,3.090672E+03,1.184957E-01,2.703720E-01,1.474188E+04,8.508584E+03,4.984863E-01,7.444268E-01,1.459273E+04,8.422121E+03,4.934427E-01,7.368627E-01,1.462541E+04,8.470843E+03,4.945480E-01,7.411254E-01,1.451260E+04,8.572093E+03,4.907333E-01,7.499840E-01,1.451928E+04,8.576914E+03,4.909591E-01,7.504057E-01,9.704318E+03,5.779721E+03,3.281447E-01,5.056749E-01,1.298729E+04,5.962499E+03,4.391591E-01,5.216290E-01
20:05:00,4.697439E+03,2.568387E+03,1.588451E-01,2.246942E-01,1.052297E+04,4.706273E+03,3.558262E-01,4.117321E-01,4.767042E+03,3.145546E+03,1.611943E-01,2.752112E-01,4.825736E+03,2.454934E+03,1.631724E-01,2.147922E-01,4.806762E+03,2.444633E+03,1.625308E-01,2.138910E-01,4.808316E+03,2.446792E+03,1.625834E-01,2.140799E-01,4.796891E+03,2.458882E+03,1.621971E-01,2.151378E-01,4.798325E+03,2.459103E+03,1.622455E-01,2.151572E-01,4.814792E+03,2.468366E+03,1.628023E-01,2.159675E-01,4.226412E+03,2.475813E+03,1.429200E-01,2.165911E-01,4.220956E+03,2.464048E+03,1.427355E-01,2.155619E-01,4.219515E+03,2.492753E+03,1.426868E-01,2.180731E-01,8.992913E+03,6.961821E+03,3.040983E-01,6.091510E-01,4.135562E+03,2.044309E+03,1.398696E-01,1.788465E-01,1.153140E+04,6.826455E+03,3.899279E-01,5.972491E-01,5.881665E+03,2.115987E+03,1.988844E-01,1.851181E-01,9.721718E+03,4.917177E+03,3.287485E-01,4.301701E-01,3.501618E+03,2.961665E+03,1.184114E-01,2.590866E-01,1.474147E+04,8.237311E+03,4.984724E-01,7.206928E-01,1.459220E+04,8.155393E+03,4.934249E-01,7.135262E-01,1.462501E+04,8.203362E+03,4.945345E-01,7.177231E-01,1.451207E+04,8.303070E+03,4.907152E-01,7.264468E-01,1.451875E+04,8.307524E+03,4.909411E-01,7.268364E-01,9.704051E+03,5.596802E+03,3.281357E-01,4.896711E-01,1.298713E+04,5.757152E+03,4.391537E-01,5.036641E-01
20:10:00,4.694904E+03,2.478775E+03,1.587594E-01,2.168544E-01,1.052251E+04,4.518097E+03,3.558107E-01,3.952688E-01,4.766907E+03,3.046670E+03,1.611897E-01,2.665597E-01,4.825655E+03,2.367799E+03,1.631697E-01,2.071681E-01,4.806680E+03,2.358220E+03,1.625280E-01,2.063300E-01,4.808237E+03,2.360301E+03,1.625807E-01,2.065121E-01,4.796808E+03,2.373374E+03,1.621942E-01,2.076560E-01,4.798242E+03,2.373554E+03,1.622427E-01,2.076718E-01,4.814712E+03,2.382129E+03,1.627996E-01,2.084220E-01,4.224968E+03,2.411439E+03,1.428712E-01,2.109594E-01,4.219506E+03,2.400207E+03,1.426865E-01,2.099768E-01,4.218123E+03,2.428152E+03,1.426397E-01,2.124215E-01,8.992477E+03,6.754003E+03,3.040835E-01,5.909650E-01,4.133656E+03,1.954958E+03,1.398052E-01,1.710293E-01,1.153110E+04,6.601103E+03,3.899178E-01,5.775317E-01,5.881445E+03,2.022200E+03,1.988770E-01,1.769128E-01,9.715113E+03,4.774385E+03,3.285251E-01,4.176779E-01,3.499152E+03,2.825298E+03,1.183280E-01,2.471572E-01,1.474106E+04,7.953222E+03,4.984586E-01,6.958357E-01,1.459167E+04,7.875653E+03,4.934072E-01,6.890496E-01,1.462462E+04,7.922825E+03,4.945211E-01,6.931767E-01,1.451154E+04,8.020848E+03,4.906974E-01,7.017529E-01,1.451822E+04,8.024983E+03,4.909232E-01,7.021147E-01,9.703786E+03,5.405597E+03,3.281267E-01,4.729412E-01,1.298698E+04,5.542105E+03,4.391484E-01,4.848501E-01
20:15:00,4.692400E+03,2.387724E+03,1.586748E-01,2.088886E-01,1.052206E+04,4.325491E+03,3.557953E-01,3.784179E-01,4.766773E+03,2.945646E+03,1.611852E-01,2.577202E-01,4.825576E+03,2.280815E+03,1.631670E-01,1.995571E-01,4.806598E+03,2.271912E+03,1.625253E-01,1.987783E-01,4.808160E+03,2.273919E+03,1.625781E-01,1.989539E-01,4.796726E+03,2.287777E+03,1.621915E-01,2.001665E-01,4.798159E+03,2.287919E+03,1.622399E-01,2.001788E-01,4.814633E+03,2.295853E+03,1.627970E-01,2.008730E-01,4.223543E+03,2.345819E+03,1.428230E-01,2.052187E-01,4.218074E+03,2.335084E+03,1.426381E-01,2.042796E-01,4.216749E+03,2.362300E+03,1.425933E-01,2.066605E-01,8.992044E+03,6.541198E+03,3.040689E-01,5.723427E-01,4.131773E+03,1.862911E+03,1.397415E-01,1.629763E-01,1.153080E+04,6.370805E+03,3.899078E-01,5.573816E-01,5.881227E+03,1.926200E+03,1.988696E-01,1.685139E-01,9.708589E+03,4.628502E+03,3.283045E-01,4.049154E-01,3.496715E+03,2.684602E+03,1.182456E-01,2.348491E-01,1.474066E+04,7.663040E+03,4.984449E-01,6.704456E-01,1.459116E+04,7.589645E+03,4.933897E-01,6.640246E-01,1.462423E+04,7.635974E+03,4.945079E-01,6.680780E-01,1.451102E+04,7.732136E+03,4.906797E-01,6.764914E-01,1.451769E+04,7.735992E+03,4.909055E-01,6.768287E-01,9.703525E+03,5.210411E+03,3.281179E-01,4.558629E-01,1.298682E+04,5.322250E+03,4.391432E-01,4.656154E-01
20:20:00,4.689929E+03,2.295432E+03,1.585912E-01,2.008143E-01,1.052161E+04,4.129216E+03,3.557801E-01,3.612460E-01,4.766641E+03,2.842800E+03,1.611807E-01,2.487213E-01,4.825497E+03,2.193997E+03,1.631643E-01,1.919608E-01,4.806518E+03,2.185731E+03,1.625226E-01,1.912376E-01,4.808083E+03,2.187666E+03,1.625755E-01,1.914069E-01,4.796645E+03,2.202114E+03,1.621887E-01,1.926711E-01,4.798078E+03,2.202219E+03,1.622372E-01,1.926803E-01,4.814555E+03,2.209554E+03,1.627943E-01,1.933220E-01,4.222136E+03,2.278886E+03,1.427754E-01,1.993632E-01,4.216662E+03,2.268619E+03,1.425903E-01,1.984650E-01,4.215394E+03,2.295132E+03,1.425474E-01,2.007844E-01,8.991615E+03,6.324209E+03,3.040544E-01,5.533543E-01,4.129914E+03,1.768514E+03,1.396786E-01,1.547177E-01,1.153051E+04,6.136373E+03,3.898979E-01,5.368699E-01,5.881012E+03,1.828361E+03,1.988623E-01,1.599541E-01,9.702146E+03,4.479856E+03,3.280866E-01,3.919111E-01,3.494307E+03,2.540230E+03,1.181642E-01,2.222194E-01,1.474026E+04,7.367891E+03,4.984314E-01,6.446209E-01,1.459065E+04,7.298525E+03,4.933724E-01,6.385524E-01,1.462384E+04,7.343960E+03,4.944948E-01,6.425276E-01,1.451050E+04,7.438014E+03,4.906623E-01,6.507566E-01,1.451718E+04,7.441618E+03,4.908880E-01,6.510718E-01,9.703266E+03,5.011884E+03,3.281091E-01,4.384925E-01,1.298667E+04,5.098393E+03,4.391379E-01,4.460308E-01
20:25:00,4.687489E+03,2.202050E+03,1.585087E-01,1.926447E-01,1.052117E+04,3.929753E+03,3.557651E-01,3.437953E-01,4.766510E+03,2.738342E+03,1.611763E-01,2.395815E-01,4.825419E+03,2.107356E+03,1.631617E-01,1.843799E-01,4.806439E+03,2.099692E+03,1.625199E-01,1.837093E-01,4.808006E+03,2.101558E+03,1.625729E-01,1.838726E-01,4.796564E+03,2.116408E+03,1.621860E-01,1.851720E-01,4.797997E+03,2.116479E+03,1.622344E-01,1.851782E-01,4.814478E+03,2.123252E+03,1.627917E-01,1.857707E-01,4.220749E+03,2.210684E+03,1.427285E-01,1.933966E-01,4.215268E+03,2.200857E+03,1.425431E-01,1.925368E-01,4.214056E+03,2.226691E+03,1.425022E-01,1.947969E-01,8.991191E+03,6.103554E+03,3.040400E-01,5.340454E-01,4.128079E+03,1.672026E+03,1.396165E-01,1.462762E-01,1.153022E+04,5.898320E+03,3.898881E-01,5.160413E-01,5.880798E+03,1.728925E+03,1.988551E-01,1.512547E-01,9.695783E+03,4.328696E+03,3.278715E-01,3.786869E-01,3.491929E+03,2.392594E+03,1.180837E-01,2.093042E-01,1.473986E+04,7.068446E+03,4.984180E-01,6.184206E-01,1.459014E+04,7.002977E+03,4.933552E-01,6.126929E-01,1.462346E+04,7.047470E+03,4.944818E-01,6.165857E-01,1.450999E+04,7.139149E+03,4.906450E-01,6.246069E-01,1.451666E+04,7.142521E+03,4.908707E-01,6.249018E-01,9.703010E+03,4.810417E+03,3.281005E-01,4.208648E-01,1.298651E+04,4.871044E+03,4.391328E-01,4.261406E-01
20:30:00,4.685081E+03,2.107752E+03,1.584273E-01,1.843949E-01,1.052073E+04,3.727620E+03,3.557502E-01,3.261110E-01,4.766381E+03,2.632501E+03,1.611719E-01,2.303206E-01,4.825342E+03,2.020913E+03,1.631591E-01,1.768163E-01,4.806360E+03,2.013818E+03,1.625172E-01,1.761956E-01,4.807931E+03,2.015617E+03,1.625703E-01,1.763529E-01,4.796485E+03,2.030695E+03,1.621833E-01,1.776723E-01,4.797917E+03,2.030734E+03,1.622317E-01,1.776756E-01,4.814402E+03,2.036978E+03,1.627891E-01,1.782220E-01,4.219379E+03,2.141310E+03,1.426822E-01,1.873275E-01,4.213892E+03,2.131899E+03,1.424966E-01,1.865042E-01,4.212737E+03,2.157076E+03,1.424576E-01,1.887067E-01,8.990771E+03,5.879791E+03,3.040258E-01,5.144646E-01,4.126267E+03,1.573726E+03,1.395552E-01,1.376761E-01,1.152993E+04,5.657212E+03,3.898783E-01,4.949456E-01,5.880586E+03,1.628149E+03,1.988479E-01,1.424380E-01,9.689501E+03,4.175360E+03,3.276590E-01,3.652724E-01,3.489579E+03,2.242130E+03,1.180042E-01,1.961416E-01,1.473947E+04,6.765423E+03,4.984048E-01,5.919072E-01,1.458964E+04,6.703730E+03,4.933383E-01,5.865099E-01,1.462308E+04,6.747239E+03,4.944690E-01,5.903166E-01,1.450948E+04,6.836261E+03,4.906278E-01,5.981052E-01,1.451616E+04,6.839416E+03,4.908535E-01,5.983812E-01,9.702757E+03,4.606445E+03,3.280919E-01,4.030180E-01,1.298636E+04,4.640773E+03,4.391277E-01,4.059948E-01
20:35:00,4.682704E+03,2.061346E+03,1.583469E-01,1.803350E-01,1.052029E+04,3.649854E+03,3.557354E-01,3.193070E-01,4.766253E+03,2.590282E+03,1.611676E-01,2.266263E-01,4.825265E+03,1.974655E+03,1.631565E-01,1.727687E-01,4.806283E+03,1.968092E+03,1.625146E-01,1.721945E-01,4.807857E+03,1.969828E+03,1.625678E-01,1.723464E-01,4.796406E+03,1.984981E+03,1.621806E-01,1.736723E-01,4.797839E+03,1.984989E+03,1.622291E-01,1.736730E-01,4.814326E+03,1.990742E+03,1.627866E-01,1.741763E-01,4.218029E+03,2.097652E+03,1.426365E-01,1.835081E-01,4.212535E+03,2.088630E+03,1.424507E-01,1.827188E-01,4.211435E+03,2.113182E+03,1.424135E-01,1.848667E-01,8.990355E+03,5.797376E+03,3.040118E-01,5.072517E-01,4.124478E+03,1.532115E+03,1.394948E-01,1.340355E-01,1.152965E+04,5.562981E+03,3.898687E-01,4.867002E-01,5.880377E+03,1.589157E+03,1.988409E-01,1.390265E-01,9.683299E+03,4.097077E+03,3.274493E-01,3.584237E-01,3.487258E+03,2.195412E+03,1.179258E-01,1.920548E-01,1.473908E+04,6.650590E+03,4.983917E-01,5.818589E-01,1.458914E+04,6.592439E+03,4.933215E-01,5.767715E-01,1.462270E+04,6.634997E+03,4.944563E-01,5.804949E-01,1.450898E+04,6.721200E+03,4.906109E-01,5.880370E-01,1.451565E+04,6.724155E+03,4.908366E-01,5.882954E-01,9.702507E+03,4.526585E+03,3.280835E-01,3.960301E-01,1.298621E+04,4.547108E+03,4.391226E-01,3.978000E-01
20:40:00,4.680359E+03,2.017740E+03,1.582676E-01,1.765202E-01,1.051986E+04,3.578864E+03,3.557209E-01,3.130966E-01,4.766126E+03,2.551545E+03,1.611633E-01,2.232373E-01,4.825190E+03,1.931583E+03,1.631539E-01,1.690003E-01,4.806206E+03,1.925523E+03,1.625120E-01,1.684701E-01,4.807783E+03,1.927199E+03,1.625653E-01,1.686168E-01,4.796328E+03,1.942292E+03,1.621780E-01,1.699374E-01,4.797761E+03,1.942271E+03,1.622264E-01,1.699355E-01,4.814252E+03,1.947560E+03,1.627841E-01,1.703983E-01,4.216696E+03,2.055430E+03,1.425914E-01,1.798144E-01,4.211196E+03,2.046775E+03,1.424055E-01,1.790572E-01,4.210151E+03,2.070728E+03,1.423701E-01,1.811527E-01,8.989943E+03,5.722708E+03,3.039978E-01,5.007190E-01,4.122712E+03,1.493681E+03,1.394350E-01,1.306731E-01,1.152937E+04,5.476828E+03,3.898592E-01,4.791630E-01,5.880170E+03,1.553327E+03,1.988338E-01,1.358920E-01,9.677176E+03,4.022282E+03,3.272422E-01,3.518804E-01,3.484965E+03,2.153468E+03,1.178482E-01,1.883854E-01,1.473870E+04,6.546089E+03,4.983787E-01,5.727163E-01,1.458865E+04,6.491300E+03,4.933049E-01,5.679231E-01,1.462233E+04,6.532943E+03,4.944438E-01,5.715664E-01,1.450849E+04,6.616125E+03,4.905942E-01,5.788442E-01,1.451516E+04,6.618890E+03,4.908198E-01,5.790860E-01,9.702259E+03,4.453508E+03,3.280751E-01,3.896368E-01,1.298606E+04,4.460721E+03,4.391176E-01,3.902425E-01
20:45:00,4.678045E+03,1.975480E+03,1.581893E-01,1.728230E-01,1.051943E+04,3.510299E+03,3.557064E-01,3.070981E-01,4.766001E+03,2.514159E+03,1.611591E-01,2.199665E-01,4.825115E+03,1.890192E+03,1.631514E-01,1.653790E-01,4.806130E+03,1.884608E+03,1.625094E-01,1.648905E-01,4.807710E+03,1.886226E+03,1.625629E-01,1.650320E-01,4.796251E+03,1.901136E+03,1.621754E-01,1.663367E-01,4.797683E+03,1.901087E+03,1.622238E-01,1.663324E-01,4.814178E+03,1.905940E+03,1.627816E-01,1.667569E-01,4.215382E+03,2.014384E+03,1.425470E-01,1.762236E-01,4.209876E+03,2.006078E+03,1.423608E-01,1.754970E-01,4.208885E+03,2.029450E+03,1.423273E-01,1.775416E-01,8.989535E+03,5.650891E+03,3.039841E-01,4.944357E-01,4.120969E+03,1.456520E+03,1.393761E-01,1.274221E-01,1.152909E+04,5.393515E+03,3.898498E-01,4.718741E-01,5.879965E+03,1.518794E+03,1.988269E-01,1.328708E-01,9.671131E+03,3.949079E+03,3.270378E-01,3.454763E-01,3.482701E+03,2.113475E+03,1.177717E-01,1.848868E-01,1.473832E+04,6.445427E+03,4.983659E-01,5.639097E-01,1.458816E+04,6.393829E+03,4.932885E-01,5.593956E-01,1.462196E+04,6.434595E+03,4.944313E-01,5.629623E-01,1.450800E+04,6.514524E+03,4.905776E-01,5.699554E-01,1.451467E+04,6.517106E+03,4.908032E-01,5.701812E-01,9.702015E+03,4.382948E+03,3.280668E-01,3.834637E-01,1.298592E+04,4.376952E+03,4.391126E-01,3.829140E-01
20:50:00,4.675761E+03,1.934411E+03,1.581121E-01,1.692302E-01,1.051901E+04,3.443701E+03,3.556921E-01,3.012719E-01,4.765877E+03,2.477876E+03,1.611549E-01,2.167921E-01,4.825042E+03,1.850248E+03,1.631489E-01,1.618844E-01,4.806055E+03,1.845115E+03,1.625069E-01,1.614352E-01,4.807638E+03,1.846677E+03,1.625605E-01,1.615720E-01,4.796175E+03,1.861299E+03,1.621728E-01,1.628513E-01,4.797607E+03,1.861224E+03,1.622213E-01,1.628448E-01,4.814105E+03,1.865664E+03,1.627791E-01,1.632332E-01,4.214085E+03,1.974563E+03,1.425032E-01,1.727399E-01,4.208573E+03,1.966592E+03,1.423168E-01,1.720425E-01,4.207636E+03,1.989397E+03,1.422851E-01,1.740376E-01,8.989132E+03,5.581413E+03,3.039704E-01,4.883572E-01,4.119249E+03,1.420460E+03,1.393179E-01,1.242674E-01,1.152881E+04,5.312505E+03,3.898405E-01,4.647868E-01,5.879761E+03,1.485339E+03,1.988200E-01,1.299441E-01,9.665164E+03,3.877406E+03,3.268361E-01,3.392062E-01,3.480466E+03,2.075062E+03,1.176961E-01,1.815265E-01,1.473795E+04,6.347853E+03,4.983533E-01,5.553732E-01,1.458768E+04,6.299276E+03,4.932723E-01,5.511234E-01,1.462160E+04,6.339211E+03,4.944191E-01,5.546174E-01,1.450751E+04,6.415679E+03,4.905612E-01,5.613077E-01,1.451418E+04,6.418083E+03,4.907868E-01,5.615180E-01,9.701773E+03,4.314418E+03,3.280586E-01,3.774681E-01,1.298577E+04,4.295351E+03,4.391077E-01,3.757752E-01
20:55:00,4.673507E+03,1.894419E+03,1.580359E-01,1.657315E-01,1.051859E+04,3.378795E+03,3.556780E-01,2.955936E-01,4.765755E+03,2.442541E+03,1.611508E-01,2.137008E-01,4.824969E+03,1.811603E+03,1.631464E-01,1.585032E-01,4.805980E+03,1.806896E+03,1.625044E-01,1.580915E-01,4.807567E+03,1.808405E+03,1.625580E-01,1.582235E-01,4.796100E+03,1.822647E+03,1.621703E-01,1.594696E-01,4.797532E+03,1.822548E+03,1.622187E-01,1.594609E-01,4.814033E+03,1.826597E+03,1.627767E-01,1.598152E-01,4.212807E+03,1.935910E+03,1.424599E-01,1.693584E-01,4.207289E+03,1.928261E+03,1.422733E-01,1.686893E-01,4.206404E+03,1.950507E+03,1.422434E-01,1.706354E-01,8.988733E+03,5.513931E+03,3.039569E-01,4.824532E-01,4.117552E+03,1.385354E+03,1.392605E-01,1.211961E-01,1.152854E+04,5.233466E+03,3.898313E-01,4.578719E-01,5.879561E+03,1.452829E+03,1.988133E-01,1.270999E-01,9.659274E+03,3.807264E+03,3.266369E-01,3.330699E-01,3.478259E+03,2.037996E+03,1.176214E-01,1.782840E-01,1.473758E+04,6.252912E+03,4.983408E-01,5.470671E-01,1.458721E+04,6.207190E+03,4.932562E-01,5.430671E-01,1.462124E+04,6.246337E+03,4.944070E-01,5.464921E-01,1.450703E+04,6.319174E+03,4.905450E-01,5.528647E-01,1.451370E+04,6.321407E+03,4.907706E-01,5.530600E-01,9.701534E+03,4.247628E+03,3.280505E-01,3.716248E-01,1.298563E+04,4.215626E+03,4.391029E-01,3.688006E-01
21:00:00,4.671284E+03,1.855409E+03,1.579607E-01,1.623187E-01,1.051818E+04,3.315357E+03,3.556640E-01,2.900438E-01,4.765634E+03,2.408035E+03,1.611467E-01,2.106819E-01,4.824897E+03,1.774128E+03,1.631440E-01,1.552245E-01,4.805907E+03,1.769826E+03,1.625019E-01,1.548481E-01,4.807497E+03,1.771283E+03,1.625557E-01,1.549757E-01,4.796026E+03,1.785069E+03,1.621678E-01,1.561819E-01,4.797458E+03,1.784946E+03,1.622162E-01,1.561711E-01,4.813962E+03,1.788627E+03,1.627743E-01,1.564931E-01,4.211545E+03,1.898390E+03,1.424173E-01,1.660760E-01,4.206022E+03,1.891071E+03,1.422305E-01,1.654358E-01,4.205190E+03,1.912734E+03,1.422023E-01,1.673310E-01,8.988338E+03,5.448155E+03,3.039436E-01,4.766984E-01,4.115877E+03,1.351079E+03,1.392039E-01,1.181976E-01,1.152827E+04,5.156129E+03,3.898222E-01,4.511059E-01,5.879362E+03,1.421163E+03,1.988065E-01,1.243296E-01,9.653460E+03,3.738677E+03,3.264403E-01,3.270697E-01,3.476079E+03,2.002098E+03,1.175477E-01,1.751436E-01,1.473721E+04,6.160246E+03,4.983284E-01,5.389600E-01,1.458674E+04,6.117217E+03,4.932403E-01,5.351956E-01,1.462089E+04,6.155616E+03,4.943950E-01,5.385551E-01,1.450656E+04,6.224691E+03,4.905290E-01,5.445986E-01,1.451323E+04,6.226757E+03,4.907546E-01,5.447793E-01,9.701297E+03,4.182354E+03,3.280426E-01,3.659142E-01,1.298549E+04,4.137552E+03,4.390980E-01,3.619703E-01
