Time,BATH_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],BATH_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],BATH_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],BATH_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],CAFETERIA_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],CAFETERIA_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],CAFETERIA_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],CAFETERIA_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],COMPUTER_CLASS_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],COMPUTER_CLASS_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],COMPUTER_CLASS_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],COMPUTER_CLASS_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],CORNER_CLASS_1_POD_1_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],CORNER_CLASS_1_POD_1_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],CORNER_CLASS_1_POD_1_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],CORNER_CLASS_1_POD_1_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],CORNER_CLASS_1_POD_2_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],CORNER_CLASS_1_POD_2_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],CORNER_CLASS_1_POD_2_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],CORNER_CLASS_1_POD_2_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],CORNER_CLASS_1_POD_3_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],CORNER_CLASS_1_POD_3_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],CORNER_CLASS_1_POD_3_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],CORNER_CLASS_1_POD_3_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],CORNER_CLASS_2_POD_1_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],CORNER_CLASS_2_POD_1_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],CORNER_CLASS_2_POD_1_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],CORNER_CLASS_2_POD_1_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],CORNER_CLASS_2_POD_2_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],CORNER_CLASS_2_POD_2_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],CORNER_CLASS_2_POD_2_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],CORNER_CLASS_2_POD_2_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],CORNER_CLASS_2_POD_3_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],CORNER_CLASS_2_POD_3_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],CORNER_CLASS_2_POD_3_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],CORNER_CLASS_2_POD_3_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],CORRIDOR_POD_1_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],CORRIDOR_POD_1_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],CORRIDOR_POD_1_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],CORRIDOR_POD_1_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],CORRIDOR_POD_2_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],CORRIDOR_POD_2_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],CORRIDOR_POD_2_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],CORRIDOR_POD_2_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],CORRIDOR_POD_3_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],CORRIDOR_POD_3_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],CORRIDOR_POD_3_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],CORRIDOR_POD_3_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],GYM_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],GYM_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],GYM_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],GYM_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],KITCHEN_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],KITCHEN_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],KITCHEN_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],KITCHEN_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],LIBRARY_MEDIA_CENTER_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],LIBRARY_MEDIA_CENTER_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],LIBRARY_MEDIA_CENTER_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],LIBRARY_MEDIA_CENTER_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],LOBBY_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],LOBBY_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],LOBBY_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],LOBBY_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],MAIN_CORRIDOR_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],MAIN_CORRIDOR_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],MAIN_CORRIDOR_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],MAIN_CORRIDOR_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],MECH_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],MECH_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],MECH_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],MECH_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],MULT_CLASS_1_POD_1_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],MULT_CLASS_1_POD_1_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],MULT_CLASS_1_POD_1_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],MULT_CLASS_1_POD_1_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],MULT_CLASS_1_POD_2_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],MULT_CLASS_1_POD_2_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],MULT_CLASS_1_POD_2_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],MULT_CLASS_1_POD_2_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],MULT_CLASS_1_POD_3_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],MULT_CLASS_1_POD_3_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],MULT_CLASS_1_POD_3_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],MULT_CLASS_1_POD_3_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],MULT_CLASS_2_POD_1_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],MULT_CLASS_2_POD_1_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],MULT_CLASS_2_POD_1_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],MULT_CLASS_2_POD_1_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],MULT_CLASS_2_POD_2_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],MULT_CLASS_2_POD_2_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],MULT_CLASS_2_POD_2_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],MULT_CLASS_2_POD_2_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],MULT_CLASS_2_POD_3_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],MULT_CLASS_2_POD_3_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],MULT_CLASS_2_POD_3_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],MULT_CLASS_2_POD_3_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],OFFICES_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],OFFICES_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],OFFICES_ZN_1_FLR_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],OFFICES_ZN_1_FLR_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s]
21:05:00,3.891808E+03,1.529877E+03,1.316025E-01,1.338399E-01,1.072580E+04,3.256352E+03,3.626854E-01,2.848811E-01,4.869528E+03,2.313784E+03,1.646601E-01,2.024349E-01,4.940386E+03,1.707791E+03,1.670495E-01,1.494198E-01,4.921395E+03,1.703870E+03,1.664074E-01,1.490767E-01,4.922988E+03,1.705278E+03,1.664612E-01,1.491998E-01,4.911513E+03,1.718541E+03,1.660732E-01,1.503604E-01,4.912944E+03,1.718396E+03,1.661216E-01,1.503476E-01,4.929452E+03,1.721731E+03,1.666798E-01,1.506394E-01,3.509095E+03,1.566294E+03,1.186633E-01,1.370235E-01,3.504489E+03,1.560328E+03,1.185075E-01,1.365015E-01,3.503817E+03,1.578148E+03,1.184848E-01,1.380604E-01,9.086187E+03,5.065575E+03,3.072526E-01,4.432210E-01,3.429198E+03,1.111593E+03,1.159796E-01,9.724642E-02,1.175916E+04,4.966494E+03,3.976302E-01,4.345133E-01,5.988956E+03,1.391935E+03,2.025128E-01,1.217724E-01,8.042123E+03,3.086848E+03,2.719515E-01,2.700459E-01,2.895823E+03,1.653422E+03,9.792568E-02,1.446414E-01,1.504312E+04,5.922085E+03,5.086734E-01,5.181213E-01,1.489255E+04,5.881583E+03,5.035818E-01,5.145779E-01,1.492681E+04,5.919245E+03,5.047403E-01,5.178730E-01,1.481236E+04,5.984439E+03,5.008704E-01,5.235768E-01,1.481903E+04,5.986343E+03,5.010959E-01,5.237434E-01,9.903315E+03,4.021027E+03,3.348743E-01,3.517983E-01,1.322806E+04,4.064591E+03,4.473012E-01,3.555867E-01
21:10:00,3.112710E+03,1.211070E+03,1.052571E-01,1.059494E-01,1.093326E+04,3.198716E+03,3.697017E-01,2.798378E-01,4.973340E+03,2.219170E+03,1.681709E-01,1.941552E-01,5.055809E+03,1.641879E+03,1.709531E-01,1.436514E-01,5.036816E+03,1.638315E+03,1.703109E-01,1.433396E-01,5.038412E+03,1.639676E+03,1.703649E-01,1.434586E-01,5.026934E+03,1.652365E+03,1.699768E-01,1.445688E-01,5.028365E+03,1.652199E+03,1.700251E-01,1.445543E-01,5.044876E+03,1.655211E+03,1.705834E-01,1.448179E-01,2.806858E+03,1.240717E+03,9.491649E-02,1.085411E-01,2.803172E+03,1.236050E+03,9.479183E-02,1.081328E-01,2.802652E+03,1.250117E+03,9.477425E-02,1.093635E-01,9.183958E+03,4.678757E+03,3.105593E-01,4.093696E-01,2.742804E+03,8.780001E+02,9.276489E-02,7.681077E-02,1.198978E+04,4.776281E+03,4.054299E-01,4.178684E-01,6.098455E+03,1.363502E+03,2.062160E-01,1.192846E-01,6.431773E+03,2.446834E+03,2.174961E-01,2.140557E-01,2.315936E+03,1.310981E+03,7.831614E-02,1.146846E-01,1.534877E+04,5.683341E+03,5.190104E-01,4.972294E-01,1.519812E+04,5.645190E+03,5.139163E-01,4.938917E-01,1.523247E+04,5.682125E+03,5.150777E-01,4.971232E-01,1.511793E+04,5.743378E+03,5.112047E-01,5.024821E-01,1.512460E+04,5.745125E+03,5.114301E-01,5.026350E-01,1.010517E+04,3.859321E+03,3.417008E-01,3.376478E-01,1.347027E+04,3.993117E+03,4.554929E-01,3.493327E-01
21:15:00,2.333986E+03,8.988318E+02,7.892434E-02,7.863348E-02,1.114175E+04,3.141940E+03,3.767525E-01,2.748710E-01,5.077590E+03,2.124289E+03,1.716965E-01,1.858534E-01,5.171553E+03,1.576305E+03,1.748674E-01,1.379138E-01,5.152558E+03,1.573075E+03,1.742251E-01,1.376312E-01,5.154157E+03,1.574391E+03,1.742792E-01,1.377463E-01,5.142676E+03,1.586465E+03,1.738910E-01,1.388028E-01,5.144106E+03,1.586279E+03,1.739393E-01,1.387865E-01,5.160621E+03,1.588993E+03,1.744978E-01,1.390240E-01,2.104834E+03,9.214741E+02,7.117688E-02,8.061294E-02,2.102067E+03,9.180538E+02,7.108334E-02,8.031372E-02,2.101690E+03,9.284592E+02,7.107059E-02,8.122401E-02,9.282528E+03,4.289578E+03,3.138929E-01,3.753139E-01,2.056690E+03,6.501675E+02,6.955972E-02,5.687910E-02,1.222113E+04,4.585556E+03,4.132539E-01,4.011812E-01,6.208378E+03,1.335523E+03,2.099335E-01,1.168369E-01,4.822399E+03,1.818411E+03,1.630737E-01,1.590796E-01,1.736416E+03,9.745900E+02,5.871895E-02,8.525717E-02,1.565575E+04,5.444153E+03,5.293921E-01,4.763017E-01,1.550521E+04,5.408195E+03,5.243018E-01,4.731559E-01,1.553945E+04,5.444377E+03,5.254596E-01,4.763214E-01,1.542503E+04,5.501714E+03,5.215904E-01,4.813378E-01,1.543169E+04,5.503310E+03,5.218158E-01,4.814774E-01,1.030789E+04,3.697343E+03,3.485569E-01,3.234756E-01,1.371274E+04,3.922315E+03,4.636929E-01,3.431389E-01
21:20:00,1.555629E+03,5.929988E+02,5.260400E-02,5.187796E-02,1.135222E+04,3.086392E+03,3.838704E-01,2.700117E-01,5.182682E+03,2.029517E+03,1.752506E-01,1.775612E-01,5.287891E+03,1.511266E+03,1.788017E-01,1.322231E-01,5.268893E+03,1.508347E+03,1.781592E-01,1.319677E-01,5.270495E+03,1.509621E+03,1.782134E-01,1.320793E-01,5.259012E+03,1.521050E+03,1.778251E-01,1.330792E-01,5.260441E+03,1.520845E+03,1.778735E-01,1.330612E-01,5.276961E+03,1.523287E+03,1.784321E-01,1.332749E-01,1.403018E+03,6.083880E+02,4.744433E-02,5.322336E-02,1.401172E+03,6.061637E+02,4.738193E-02,5.302877E-02,1.400930E+03,6.129978E+02,4.737372E-02,5.362663E-02,9.382694E+03,3.899297E+03,3.172805E-01,3.411617E-01,1.370854E+03,4.279603E+02,4.636393E-02,3.743957E-02,1.245387E+04,4.394994E+03,4.211248E-01,3.845083E-01,6.319139E+03,1.308118E+03,2.136793E-01,1.144395E-01,3.213986E+03,1.201332E+03,1.086838E-01,1.050958E-01,1.157256E+03,6.440628E+02,3.913397E-02,5.634263E-02,1.596527E+04,5.205530E+03,5.398598E-01,4.554235E-01,1.581524E+04,5.171613E+03,5.347864E-01,4.524562E-01,1.584897E+04,5.206966E+03,5.359271E-01,4.555492E-01,1.573507E+04,5.260494E+03,5.320757E-01,4.602323E-01,1.574173E+04,5.261941E+03,5.323008E-01,4.603589E-01,1.051230E+04,3.535787E+03,3.554694E-01,3.093403E-01,1.395566E+04,3.852451E+03,4.719084E-01,3.370272E-01
21:25:00,7.776354E+02,2.934373E+02,2.629595E-02,2.567110E-02,1.156425E+04,3.032247E+03,3.910410E-01,2.652753E-01,5.288327E+03,1.935025E+03,1.788233E-01,1.692934E-01,5.404371E+03,1.446831E+03,1.827407E-01,1.265854E-01,5.385367E+03,1.444197E+03,1.820981E-01,1.263549E-01,5.386971E+03,1.445435E+03,1.821523E-01,1.264633E-01,5.375490E+03,1.456197E+03,1.817641E-01,1.274049E-01,5.376917E+03,1.455973E+03,1.818124E-01,1.273853E-01,5.393441E+03,1.458172E+03,1.823711E-01,1.275776E-01,7.014074E+02,3.012933E+02,2.371873E-02,2.635791E-02,7.004843E+02,3.002134E+02,2.368752E-02,2.626345E-02,7.003671E+02,3.035704E+02,2.368356E-02,2.655712E-02,9.484539E+03,3.508447E+03,3.207248E-01,3.069595E-01,6.852923E+02,2.112756E+02,2.317740E-02,1.848318E-02,1.268722E+04,4.204870E+03,4.290163E-01,3.678737E-01,6.430444E+03,1.281333E+03,2.174435E-01,1.120964E-01,1.606525E+03,5.952941E+02,5.432605E-02,5.207796E-02,5.784520E+02,3.192529E+02,1.956104E-02,2.792825E-02,1.627647E+04,4.967881E+03,5.503841E-01,4.346305E-01,1.612746E+04,4.935830E+03,5.453453E-01,4.318265E-01,1.616015E+04,4.970247E+03,5.464507E-01,4.348376E-01,1.604736E+04,5.020139E+03,5.426366E-01,4.392025E-01,1.605401E+04,5.021441E+03,5.428615E-01,4.393164E-01,1.071781E+04,3.374897E+03,3.624197E-01,2.952633E-01,1.419792E+04,3.783438E+03,4.801014E-01,3.309900E-01
21:30:00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.177988E+04,2.979567E+03,3.983312E-01,2.606671E-01,5.395419E+03,1.840863E+03,1.824440E-01,1.610545E-01,5.521927E+03,1.383043E+03,1.867143E-01,1.210043E-01,5.502917E+03,1.380665E+03,1.860715E-01,1.207963E-01,5.504522E+03,1.381871E+03,1.861258E-01,1.209018E-01,5.493047E+03,1.391953E+03,1.857378E-01,1.217839E-01,5.494471E+03,1.391712E+03,1.857859E-01,1.217628E-01,5.510999E+03,1.393700E+03,1.863448E-01,1.219368E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,9.589218E+03,3.117396E+03,3.242643E-01,2.727395E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.292320E+04,4.015339E+03,4.369948E-01,3.512910E-01,6.543277E+03,1.255254E+03,2.212582E-01,1.098150E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.659203E+04,4.731294E+03,5.610527E-01,4.139305E-01,1.644465E+04,4.701125E+03,5.560690E-01,4.112910E-01,1.647567E+04,4.734474E+03,5.571181E-01,4.142088E-01,1.636465E+04,4.780948E+03,5.533638E-01,4.182747E-01,1.637128E+04,4.782110E+03,5.535882E-01,4.183763E-01,1.092621E+04,3.214752E+03,3.694653E-01,2.812516E-01,1.444144E+04,3.715231E+03,4.883347E-01,3.250235E-01
21:35:00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.179089E+04,2.925193E+03,3.987012E-01,2.559115E-01,5.399794E+03,1.807540E+03,1.825910E-01,1.581394E-01,5.524836E+03,1.349871E+03,1.868107E-01,1.181028E-01,5.505819E+03,1.347716E+03,1.861677E-01,1.179143E-01,5.507423E+03,1.348895E+03,1.862219E-01,1.180174E-01,5.495960E+03,1.358295E+03,1.858343E-01,1.188398E-01,5.497379E+03,1.358036E+03,1.858823E-01,1.188171E-01,5.513911E+03,1.359859E+03,1.864413E-01,1.189767E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,9.598474E+03,3.044643E+03,3.245766E-01,2.663727E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.293033E+04,3.940317E+03,4.372338E-01,3.447284E-01,6.547712E+03,1.228120E+03,2.214070E-01,1.074417E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.660519E+04,4.643319E+03,5.614946E-01,4.062347E-01,1.646008E+04,4.615154E+03,5.565877E-01,4.037706E-01,1.648877E+04,4.647321E+03,5.575581E-01,4.065849E-01,1.638022E+04,4.690654E+03,5.538876E-01,4.103760E-01,1.638684E+04,4.691683E+03,5.541113E-01,4.104660E-01,1.093492E+04,3.152806E+03,3.697578E-01,2.758327E-01,1.444303E+04,3.644173E+03,4.883862E-01,3.188083E-01
21:40:00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.180558E+04,2.871998E+03,3.991949E-01,2.512595E-01,5.405565E+03,1.775629E+03,1.827848E-01,1.553489E-01,5.528712E+03,1.317988E+03,1.869393E-01,1.153148E-01,5.509687E+03,1.316001E+03,1.862960E-01,1.151410E-01,5.511286E+03,1.317156E+03,1.863501E-01,1.152421E-01,5.499843E+03,1.325879E+03,1.859631E-01,1.160053E-01,5.501258E+03,1.325604E+03,1.860110E-01,1.159812E-01,5.517790E+03,1.327304E+03,1.865700E-01,1.161300E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,9.610728E+03,2.977649E+03,3.249899E-01,2.605129E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.294009E+04,3.867996E+03,4.375610E-01,3.384037E-01,6.553674E+03,1.201473E+03,2.216070E-01,1.051111E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.662251E+04,4.558869E+03,5.620765E-01,3.988495E-01,1.648032E+04,4.532932E+03,5.572682E-01,3.965803E-01,1.650602E+04,4.563799E+03,5.581373E-01,3.992809E-01,1.640065E+04,4.604264E+03,5.545744E-01,4.028211E-01,1.640724E+04,4.605171E+03,5.547974E-01,4.029005E-01,1.094638E+04,3.093292E+03,3.701428E-01,2.706281E-01,1.444575E+04,3.573754E+03,4.884752E-01,3.126495E-01
21:45:00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.182275E+04,2.820325E+03,3.997725E-01,2.467395E-01,5.412200E+03,1.744984E+03,1.830079E-01,1.526677E-01,5.533148E+03,1.287353E+03,1.870868E-01,1.126348E-01,5.514116E+03,1.285513E+03,1.864433E-01,1.124739E-01,5.515708E+03,1.286648E+03,1.864972E-01,1.125732E-01,5.504291E+03,1.294706E+03,1.861111E-01,1.132782E-01,5.505700E+03,1.294417E+03,1.861588E-01,1.132529E-01,5.522230E+03,1.295996E+03,1.867177E-01,1.133911E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,9.625092E+03,2.914506E+03,3.254747E-01,2.549873E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.295151E+04,3.798186E+03,4.379443E-01,3.322962E-01,6.560652E+03,1.175555E+03,2.218414E-01,1.028439E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.664238E+04,4.477629E+03,5.627442E-01,3.917421E-01,1.650359E+04,4.454206E+03,5.580511E-01,3.896929E-01,1.652578E+04,4.483696E+03,5.588017E-01,3.922730E-01,1.642413E+04,4.521527E+03,5.553646E-01,3.955827E-01,1.643071E+04,4.522335E+03,5.555868E-01,3.956534E-01,1.095953E+04,3.036008E+03,3.705848E-01,2.656165E-01,1.444900E+04,3.504673E+03,4.885820E-01,3.066066E-01
21:50:00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.184140E+04,2.769671E+03,4.004001E-01,2.423086E-01,5.419275E+03,1.715194E+03,1.832459E-01,1.500614E-01,5.537848E+03,1.257668E+03,1.872434E-01,1.100379E-01,5.518811E+03,1.255982E+03,1.865997E-01,1.098903E-01,5.520390E+03,1.257099E+03,1.866531E-01,1.099880E-01,5.509007E+03,1.264509E+03,1.862682E-01,1.106364E-01,5.510411E+03,1.264210E+03,1.863157E-01,1.106103E-01,5.526934E+03,1.265640E+03,1.868743E-01,1.107354E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,9.640736E+03,2.853966E+03,3.260027E-01,2.496897E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.296390E+04,3.730145E+03,4.383606E-01,3.263435E-01,6.568231E+03,1.150167E+03,2.220961E-01,1.006230E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.666349E+04,4.398464E+03,5.634541E-01,3.848162E-01,1.652840E+04,4.377956E+03,5.588863E-01,3.830220E-01,1.654678E+04,4.406074E+03,5.595078E-01,3.854821E-01,1.644918E+04,4.441462E+03,5.562077E-01,3.885781E-01,1.645573E+04,4.442174E+03,5.564290E-01,3.886403E-01,1.097351E+04,2.980196E+03,3.710551E-01,2.607336E-01,1.445256E+04,3.436595E+03,4.886995E-01,3.006514E-01
21:55:00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.186183E+04,2.719732E+03,4.010878E-01,2.379402E-01,5.427032E+03,1.686049E+03,1.835069E-01,1.475115E-01,5.543230E+03,1.228779E+03,1.874228E-01,1.075104E-01,5.524189E+03,1.227279E+03,1.867790E-01,1.073792E-01,5.525752E+03,1.228382E+03,1.868319E-01,1.074757E-01,5.514409E+03,1.235174E+03,1.864484E-01,1.080700E-01,5.515808E+03,1.234871E+03,1.864957E-01,1.080435E-01,5.532319E+03,1.236084E+03,1.870539E-01,1.081496E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,9.657486E+03,2.795462E+03,3.265681E-01,2.445704E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.297799E+04,3.663524E+03,4.388339E-01,3.205150E-01,6.576674E+03,1.125179E+03,2.223799E-01,9.843702E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.668658E+04,4.320828E+03,5.642309E-01,3.780239E-01,1.655534E+04,4.303709E+03,5.597932E-01,3.765264E-01,1.656975E+04,4.330403E+03,5.602802E-01,3.788618E-01,1.647635E+04,4.363468E+03,5.571223E-01,3.817546E-01,1.648288E+04,4.364055E+03,5.573428E-01,3.818059E-01,1.098880E+04,2.925535E+03,3.715694E-01,2.559515E-01,1.445754E+04,3.369534E+03,4.888649E-01,2.947851E-01
22:00:00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.188189E+04,2.670340E+03,4.017652E-01,2.336196E-01,5.434538E+03,1.657473E+03,1.837603E-01,1.450113E-01,5.548325E+03,1.200566E+03,1.875943E-01,1.050421E-01,5.529282E+03,1.199323E+03,1.869504E-01,1.049334E-01,5.530824E+03,1.200409E+03,1.870026E-01,1.050284E-01,5.519527E+03,1.206585E+03,1.866206E-01,1.055688E-01,5.520920E+03,1.206269E+03,1.866677E-01,1.055412E-01,5.537414E+03,1.207207E+03,1.872254E-01,1.056233E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,9.674109E+03,2.738634E+03,3.271298E-01,2.395978E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.299167E+04,3.598129E+03,4.392958E-01,3.147936E-01,6.584969E+03,1.100430E+03,2.226599E-01,9.627205E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.670885E+04,4.244535E+03,5.649824E-01,3.713492E-01,1.658151E+04,4.231006E+03,5.606768E-01,3.701657E-01,1.659187E+04,4.256286E+03,5.610271E-01,3.723775E-01,1.650274E+04,4.287128E+03,5.580133E-01,3.750758E-01,1.650924E+04,4.287572E+03,5.582329E-01,3.751146E-01,1.100355E+04,2.871896E+03,3.720671E-01,2.512587E-01,1.446201E+04,3.303498E+03,4.890150E-01,2.890083E-01
22:05:00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.190165E+04,2.621710E+03,4.024325E-01,2.293655E-01,5.441894E+03,1.629548E+03,1.840087E-01,1.425682E-01,5.553262E+03,1.173081E+03,1.877606E-01,1.026375E-01,5.534219E+03,1.172149E+03,1.871167E-01,1.025560E-01,5.535737E+03,1.173212E+03,1.871681E-01,1.026490E-01,5.524488E+03,1.178784E+03,1.867877E-01,1.031366E-01,5.525876E+03,1.178452E+03,1.868346E-01,1.031075E-01,5.542347E+03,1.179059E+03,1.873915E-01,1.031606E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,9.690528E+03,2.683451E+03,3.276848E-01,2.347691E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.300522E+04,3.534109E+03,4.397531E-01,3.091927E-01,6.593212E+03,1.076087E+03,2.229381E-01,9.414247E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.673063E+04,4.169860E+03,5.657177E-01,3.648160E-01,1.660720E+04,4.159964E+03,5.615441E-01,3.639504E-01,1.661350E+04,4.183860E+03,5.617572E-01,3.660410E-01,1.652862E+04,4.212562E+03,5.588874E-01,3.685521E-01,1.653510E+04,4.212850E+03,5.591062E-01,3.685773E-01,1.101796E+04,2.819454E+03,3.725538E-01,2.466706E-01,1.446643E+04,3.238803E+03,4.891637E-01,2.833488E-01
22:10:00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.192088E+04,2.573846E+03,4.030818E-01,2.251783E-01,5.449035E+03,1.602240E+03,1.842498E-01,1.401790E-01,5.558018E+03,1.146232E+03,1.879208E-01,1.002885E-01,5.538978E+03,1.145681E+03,1.872771E-01,1.002403E-01,5.540466E+03,1.146715E+03,1.873274E-01,1.003308E-01,5.529268E+03,1.151695E+03,1.869488E-01,1.007666E-01,5.530651E+03,1.151343E+03,1.869956E-01,1.007357E-01,5.547095E+03,1.151565E+03,1.875515E-01,1.007551E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,9.706548E+03,2.629735E+03,3.282262E-01,2.300689E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.301848E+04,3.471405E+03,4.402008E-01,3.037068E-01,6.601325E+03,1.052138E+03,2.232121E-01,9.204732E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.675173E+04,4.096724E+03,5.664303E-01,3.584175E-01,1.663215E+04,4.090415E+03,5.623871E-01,3.578657E-01,1.663444E+04,4.112962E+03,5.624643E-01,3.598383E-01,1.655377E+04,4.139599E+03,5.597367E-01,3.621687E-01,1.656022E+04,4.139717E+03,5.599548E-01,3.621790E-01,1.103193E+04,2.768156E+03,3.730253E-01,2.421826E-01,1.447079E+04,3.175482E+03,4.893104E-01,2.778095E-01
22:15:00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.193944E+04,2.526757E+03,4.037088E-01,2.210589E-01,5.455920E+03,1.575531E+03,1.844824E-01,1.378422E-01,5.562577E+03,1.120034E+03,1.880745E-01,9.799640E-02,5.543542E+03,1.119896E+03,1.874309E-01,9.798441E-02,5.544998E+03,1.120897E+03,1.874801E-01,9.807199E-02,5.533851E+03,1.125298E+03,1.871033E-01,9.845698E-02,5.535231E+03,1.124922E+03,1.871499E-01,9.842411E-02,5.551641E+03,1.124746E+03,1.877048E-01,9.840866E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,9.722077E+03,2.577390E+03,3.287511E-01,2.254888E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.303135E+04,3.410009E+03,4.406353E-01,2.983354E-01,6.609255E+03,1.028577E+03,2.234798E-01,8.998616E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.677206E+04,4.025098E+03,5.671167E-01,3.521510E-01,1.665626E+04,4.022242E+03,5.632011E-01,3.519014E-01,1.665459E+04,4.043474E+03,5.631447E-01,3.537590E-01,1.657805E+04,4.068114E+03,5.605567E-01,3.559146E-01,1.658448E+04,4.068036E+03,5.607741E-01,3.559078E-01,1.104537E+04,2.717979E+03,3.734792E-01,2.377927E-01,1.447507E+04,3.113589E+03,4.894543E-01,2.723951E-01
22:20:00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.195726E+04,2.480457E+03,4.043107E-01,2.170086E-01,5.462522E+03,1.549404E+03,1.847053E-01,1.355564E-01,5.566929E+03,1.094482E+03,1.882212E-01,9.576085E-02,5.547900E+03,1.094766E+03,1.875779E-01,9.578571E-02,5.549319E+03,1.095729E+03,1.876259E-01,9.586995E-02,5.538227E+03,1.099560E+03,1.872508E-01,9.620517E-02,5.539602E+03,1.099156E+03,1.872973E-01,9.616983E-02,5.555976E+03,1.098596E+03,1.878509E-01,9.612078E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,9.737051E+03,2.526320E+03,3.292572E-01,2.210203E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.304376E+04,3.349901E+03,4.410544E-01,2.930766E-01,6.616957E+03,1.005401E+03,2.237399E-01,8.795863E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.679153E+04,3.954954E+03,5.677741E-01,3.460142E-01,1.667939E+04,3.955303E+03,5.639826E-01,3.460450E-01,1.667387E+04,3.975223E+03,5.637959E-01,3.477878E-01,1.660135E+04,3.997929E+03,5.613437E-01,3.497742E-01,1.660776E+04,3.997655E+03,5.615606E-01,3.497502E-01,1.105824E+04,2.668906E+03,3.739138E-01,2.334994E-01,1.447925E+04,3.053338E+03,4.895951E-01,2.671242E-01
22:25:00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.197434E+04,2.434971E+03,4.048875E-01,2.130294E-01,5.468838E+03,1.523851E+03,1.849186E-01,1.333208E-01,5.571077E+03,1.069574E+03,1.883611E-01,9.358153E-02,5.552056E+03,1.070260E+03,1.877180E-01,9.364164E-02,5.553435E+03,1.071178E+03,1.877647E-01,9.372190E-02,5.542397E+03,1.074442E+03,1.873915E-01,9.400754E-02,5.543769E+03,1.074005E+03,1.874378E-01,9.396927E-02,5.560102E+03,1.073112E+03,1.879901E-01,9.389111E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,9.751468E+03,2.476483E+03,3.297444E-01,2.166597E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.305571E+04,3.291072E+03,4.414576E-01,2.879298E-01,6.624419E+03,9.826077E+02,2.239919E-01,8.596462E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.681014E+04,3.886300E+03,5.684027E-01,3.400078E-01,1.670156E+04,3.889551E+03,5.647313E-01,3.402924E-01,1.669229E+04,3.908254E+03,5.644179E-01,3.419287E-01,1.662367E+04,3.929126E+03,5.620977E-01,3.437547E-01,1.663007E+04,3.928685E+03,5.623140E-01,3.437161E-01,1.107053E+04,2.620944E+03,3.743290E-01,2.293032E-01,1.448334E+04,2.994527E+03,4.897327E-01,2.619793E-01
22:30:00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.199066E+04,2.390327E+03,4.054388E-01,2.091238E-01,5.474862E+03,1.498866E+03,1.851221E-01,1.311348E-01,5.575021E+03,1.045299E+03,1.884942E-01,9.145762E-02,5.556010E+03,1.046336E+03,1.878514E-01,9.154837E-02,5.557346E+03,1.047207E+03,1.878966E-01,9.162466E-02,5.546364E+03,1.049940E+03,1.875253E-01,9.186376E-02,5.547733E+03,1.049477E+03,1.875715E-01,9.182324E-02,5.564021E+03,1.048285E+03,1.881223E-01,9.171888E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,9.765311E+03,2.427835E+03,3.302123E-01,2.124032E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.306716E+04,3.233511E+03,4.418443E-01,2.828939E-01,6.631621E+03,9.601962E+02,2.242352E-01,8.400397E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.682788E+04,3.819152E+03,5.690020E-01,3.341331E-01,1.672273E+04,3.825098E+03,5.654465E-01,3.346535E-01,1.670983E+04,3.842634E+03,5.650103E-01,3.361877E-01,1.664499E+04,3.861780E+03,5.628177E-01,3.378627E-01,1.665137E+04,3.861190E+03,5.630335E-01,3.378111E-01,1.108224E+04,2.574110E+03,3.747245E-01,2.252058E-01,1.448732E+04,2.937080E+03,4.898668E-01,2.569537E-01
22:35:00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.200624E+04,2.346293E+03,4.059651E-01,2.052716E-01,5.480600E+03,1.474313E+03,1.853159E-01,1.289866E-01,5.578768E+03,1.021499E+03,1.886206E-01,8.937531E-02,5.559767E+03,1.022860E+03,1.879782E-01,8.949438E-02,5.561058E+03,1.023689E+03,1.880218E-01,8.956696E-02,5.550133E+03,1.025915E+03,1.876524E-01,8.976165E-02,5.551499E+03,1.025429E+03,1.876986E-01,8.971920E-02,5.567741E+03,1.023956E+03,1.882477E-01,8.959028E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,9.778588E+03,2.380192E+03,3.306611E-01,2.082347E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.307812E+04,3.176915E+03,4.422146E-01,2.779424E-01,6.638563E+03,9.380204E+02,2.244696E-01,8.206393E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.684478E+04,3.753189E+03,5.695726E-01,3.283621E-01,1.674293E+04,3.761694E+03,5.661288E-01,3.291064E-01,1.672652E+04,3.778082E+03,5.655739E-01,3.305401E-01,1.666532E+04,3.795659E+03,5.635045E-01,3.320779E-01,1.667169E+04,3.794935E+03,5.637199E-01,3.320145E-01,1.109339E+04,2.528243E+03,3.751009E-01,2.211929E-01,1.449119E+04,2.880597E+03,4.899973E-01,2.520124E-01
22:40:00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.202110E+04,2.302933E+03,4.064674E-01,2.014783E-01,5.486059E+03,1.450189E+03,1.855003E-01,1.268761E-01,5.582324E+03,9.981565E+02,1.887406E-01,8.733296E-02,5.563336E+03,9.998201E+02,1.880986E-01,8.747855E-02,5.564579E+03,1.000609E+03,1.881407E-01,8.754758E-02,5.553711E+03,1.002352E+03,1.877732E-01,8.770006E-02,5.555075E+03,1.001847E+03,1.878193E-01,8.765588E-02,5.571267E+03,1.000108E+03,1.883668E-01,8.750372E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,9.791310E+03,2.333610E+03,3.310911E-01,2.041590E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.308861E+04,3.121270E+03,4.425688E-01,2.730741E-01,6.645244E+03,9.160750E+02,2.246953E-01,8.014403E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.686085E+04,3.688529E+03,5.701155E-01,3.227051E-01,1.676218E+04,3.699436E+03,5.667790E-01,3.236595E-01,1.674237E+04,3.714774E+03,5.661095E-01,3.250014E-01,1.668468E+04,3.730815E+03,5.641587E-01,3.264047E-01,1.669104E+04,3.729963E+03,5.643739E-01,3.263302E-01,1.110398E+04,2.483295E+03,3.754586E-01,2.172605E-01,1.449496E+04,2.824976E+03,4.901240E-01,2.471465E-01
22:45:00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.203529E+04,2.260358E+03,4.069467E-01,1.977537E-01,5.491252E+03,1.426514E+03,1.856757E-01,1.248047E-01,5.585701E+03,9.752603E+02,1.888546E-01,8.532965E-02,5.566724E+03,9.772106E+02,1.882130E-01,8.550034E-02,5.567919E+03,9.779599E+02,1.882534E-01,8.556590E-02,5.557108E+03,9.792453E+02,1.878878E-01,8.567834E-02,5.558470E+03,9.787224E+02,1.879339E-01,8.563259E-02,5.574611E+03,9.767309E+02,1.884796E-01,8.545831E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,9.803500E+03,2.288073E+03,3.315031E-01,2.001748E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.309864E+04,3.066590E+03,4.429075E-01,2.682902E-01,6.651671E+03,8.943596E+02,2.249124E-01,7.824425E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.687614E+04,3.624941E+03,5.706318E-01,3.171418E-01,1.678051E+04,3.638120E+03,5.673984E-01,3.182951E-01,1.675744E+04,3.652481E+03,5.666184E-01,3.195514E-01,1.670313E+04,3.667041E+03,5.647820E-01,3.208253E-01,1.670949E+04,3.666070E+03,5.649969E-01,3.207403E-01,1.111404E+04,2.439149E+03,3.757985E-01,2.133983E-01,1.449861E+04,2.770101E+03,4.902471E-01,2.423459E-01
22:50:00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.204883E+04,2.218412E+03,4.074042E-01,1.940840E-01,5.496190E+03,1.403351E+03,1.858425E-01,1.227782E-01,5.588906E+03,9.527966E+02,1.889628E-01,8.336419E-02,5.569943E+03,9.550199E+02,1.883216E-01,8.355876E-02,5.571087E+03,9.557305E+02,1.883603E-01,8.362093E-02,5.560333E+03,9.565826E+02,1.879967E-01,8.369546E-02,5.561694E+03,9.560434E+02,1.880427E-01,8.364828E-02,5.577782E+03,9.538102E+02,1.885867E-01,8.345285E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,9.815178E+03,2.243409E+03,3.318978E-01,1.962670E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.310823E+04,3.012896E+03,4.432315E-01,2.635926E-01,6.657849E+03,8.728711E+02,2.251211E-01,7.636431E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.689067E+04,3.562338E+03,5.711228E-01,3.116647E-01,1.679798E+04,3.577673E+03,5.679885E-01,3.130066E-01,1.677176E+04,3.591131E+03,5.671020E-01,3.141840E-01,1.672070E+04,3.604252E+03,5.653756E-01,3.153319E-01,1.672705E+04,3.603167E+03,5.655903E-01,3.152370E-01,1.112360E+04,2.395737E+03,3.761216E-01,2.096001E-01,1.450215E+04,2.715694E+03,4.903664E-01,2.375861E-01
22:55:00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.206177E+04,2.177057E+03,4.078412E-01,1.904661E-01,5.500886E+03,1.380611E+03,1.860012E-01,1.207886E-01,5.591950E+03,9.307569E+02,1.890656E-01,8.143581E-02,5.573000E+03,9.332413E+02,1.884248E-01,8.165322E-02,5.574093E+03,9.339136E+02,1.884618E-01,8.171205E-02,5.563396E+03,9.343571E+02,1.881001E-01,8.175083E-02,5.564756E+03,9.338029E+02,1.881461E-01,8.170233E-02,5.580790E+03,9.313381E+02,1.886882E-01,8.148664E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,9.826370E+03,2.199546E+03,3.322761E-01,1.924293E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.311741E+04,2.960307E+03,4.435415E-01,2.589916E-01,6.663789E+03,8.516098E+02,2.253218E-01,7.450424E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.690450E+04,3.500638E+03,5.715899E-01,3.062666E-01,1.681462E+04,3.518021E+03,5.685508E-01,3.077877E-01,1.678536E+04,3.530650E+03,5.675615E-01,3.088926E-01,1.673744E+04,3.542363E+03,5.659411E-01,3.099172E-01,1.674379E+04,3.541171E+03,5.661557E-01,3.098130E-01,1.113269E+04,2.352992E+03,3.764286E-01,2.058605E-01,1.450558E+04,2.661897E+03,4.904820E-01,2.328796E-01
23:00:00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.207413E+04,2.136238E+03,4.082589E-01,1.868950E-01,5.505354E+03,1.358263E+03,1.861521E-01,1.188335E-01,5.594842E+03,9.091306E+02,1.891632E-01,7.954359E-02,5.575906E+03,9.118653E+02,1.885230E-01,7.978291E-02,5.576946E+03,9.125000E+02,1.885582E-01,7.983844E-02,5.566306E+03,9.125595E+02,1.881984E-01,7.984362E-02,5.567666E+03,9.119916E+02,1.882444E-01,7.979392E-02,5.583645E+03,9.093046E+02,1.887846E-01,7.955879E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,9.837101E+03,2.156393E+03,3.326388E-01,1.886537E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.312619E+04,2.908801E+03,4.438382E-01,2.544854E-01,6.669501E+03,8.305739E+02,2.255148E-01,7.266388E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.691766E+04,3.439734E+03,5.720344E-01,3.009381E-01,1.683048E+04,3.459066E+03,5.690868E-01,3.026297E-01,1.679829E+04,3.470943E+03,5.679985E-01,3.036688E-01,1.675339E+04,3.481260E+03,5.664802E-01,3.045714E-01,1.675974E+04,3.479967E+03,5.666946E-01,3.044582E-01,1.114133E+04,2.310829E+03,3.767205E-01,2.021716E-01,1.450890E+04,2.608715E+03,4.905940E-01,2.282270E-01
23:05:00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.208595E+04,2.095909E+03,4.086585E-01,1.833667E-01,5.509607E+03,1.336286E+03,1.862958E-01,1.169106E-01,5.597592E+03,8.879194E+02,1.892561E-01,7.768768E-02,5.578669E+03,8.908935E+02,1.886163E-01,7.794794E-02,5.579657E+03,8.914912E+02,1.886497E-01,7.800023E-02,5.569073E+03,8.911917E+02,1.882918E-01,7.797401E-02,5.570433E+03,8.906113E+02,1.883378E-01,7.792322E-02,5.586357E+03,8.877120E+02,1.888762E-01,7.766951E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,9.847397E+03,2.113879E+03,3.329869E-01,1.849341E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.313461E+04,2.858241E+03,4.441224E-01,2.500620E-01,6.674996E+03,8.097715E+02,2.257004E-01,7.084394E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.693019E+04,3.379500E+03,5.724578E-01,2.956683E-01,1.684562E+04,3.400679E+03,5.695981E-01,2.975214E-01,1.681060E+04,3.411902E+03,5.684142E-01,2.985033E-01,1.676861E+04,3.420781E+03,5.669942E-01,2.992801E-01,1.677495E+04,3.419388E+03,5.672086E-01,2.991581E-01,1.114956E+04,2.269107E+03,3.769982E-01,1.985213E-01,1.451212E+04,2.556175E+03,4.907025E-01,2.236304E-01
23:10:00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.209728E+04,2.055973E+03,4.090411E-01,1.798728E-01,5.513658E+03,1.314640E+03,1.864327E-01,1.150168E-01,5.600208E+03,8.671184E+02,1.893444E-01,7.586765E-02,5.581300E+03,8.703214E+02,1.887051E-01,7.614794E-02,5.582234E+03,8.708825E+02,1.887367E-01,7.619703E-02,5.571707E+03,8.702504E+02,1.883808E-01,7.614170E-02,5.573067E+03,8.696587E+02,1.884268E-01,7.608993E-02,5.588934E+03,8.665571E+02,1.889632E-01,7.581852E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,9.857284E+03,2.071840E+03,3.333211E-01,1.812560E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.314267E+04,2.808550E+03,4.443949E-01,2.457146E-01,6.680286E+03,7.892027E+02,2.258791E-01,6.904443E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.694213E+04,3.319731E+03,5.728612E-01,2.904390E-01,1.686006E+04,3.342692E+03,5.700861E-01,2.924481E-01,1.682232E+04,3.353278E+03,5.688100E-01,2.933743E-01,1.678313E+04,3.360795E+03,5.674849E-01,2.940318E-01,1.678947E+04,3.359308E+03,5.676993E-01,2.939017E-01,1.115738E+04,2.227804E+03,3.772627E-01,1.949077E-01,1.451523E+04,2.504279E+03,4.908076E-01,2.190903E-01
23:15:00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.210813E+04,2.016296E+03,4.094079E-01,1.764015E-01,5.517519E+03,1.293282E+03,1.865631E-01,1.131482E-01,5.602699E+03,8.467276E+02,1.894286E-01,7.408351E-02,5.583806E+03,8.501492E+02,1.887898E-01,7.438292E-02,5.584686E+03,8.506741E+02,1.888196E-01,7.442885E-02,5.574215E+03,8.497383E+02,1.884655E-01,7.434695E-02,5.575575E+03,8.491367E+02,1.885115E-01,7.429431E-02,5.591387E+03,8.458438E+02,1.890461E-01,7.400615E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,9.866785E+03,2.030219E+03,3.336422E-01,1.776146E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.315041E+04,2.759653E+03,4.446564E-01,2.414366E-01,6.685380E+03,7.688691E+02,2.260513E-01,6.726550E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.695352E+04,3.260598E+03,5.732460E-01,2.852654E-01,1.687386E+04,3.285269E+03,5.705524E-01,2.874240E-01,1.683348E+04,3.295255E+03,5.691871E-01,2.882977E-01,1.679700E+04,3.301455E+03,5.679535E-01,2.888401E-01,1.680334E+04,3.299880E+03,5.681681E-01,2.887022E-01,1.116484E+04,2.186991E+03,3.775146E-01,1.913369E-01,1.451825E+04,2.453034E+03,4.909094E-01,2.146070E-01
23:20:00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.211855E+04,1.976998E+03,4.097599E-01,1.729635E-01,5.521203E+03,1.272114E+03,1.866876E-01,1.112961E-01,5.605074E+03,8.267505E+02,1.895088E-01,7.233556E-02,5.586195E+03,8.303796E+02,1.888705E-01,7.265313E-02,5.587022E+03,8.308686E+02,1.888985E-01,7.269592E-02,5.576606E+03,8.296660E+02,1.885463E-01,7.259067E-02,5.577967E+03,8.290565E+02,1.885923E-01,7.253734E-02,5.593722E+03,8.255872E+02,1.891250E-01,7.223375E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,9.875925E+03,1.989097E+03,3.339512E-01,1.740168E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.315785E+04,2.711447E+03,4.449075E-01,2.372190E-01,6.690291E+03,7.487697E+02,2.262172E-01,6.550705E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.696439E+04,3.202101E+03,5.736133E-01,2.801474E-01,1.688706E+04,3.228413E+03,5.709983E-01,2.824496E-01,1.684413E+04,3.237828E+03,5.695469E-01,2.832733E-01,1.681026E+04,3.242766E+03,5.684017E-01,2.837052E-01,1.681661E+04,3.241105E+03,5.686163E-01,2.835599E-01,1.117195E+04,2.146667E+03,3.777549E-01,1.878089E-01,1.452118E+04,2.402436E+03,4.910080E-01,2.101803E-01
23:25:00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.212856E+04,1.938090E+03,4.100981E-01,1.695594E-01,5.524721E+03,1.251200E+03,1.868064E-01,1.094664E-01,5.607340E+03,8.072170E+02,1.895853E-01,7.062643E-02,5.588475E+03,8.110363E+02,1.889475E-01,7.096064E-02,5.589248E+03,8.114883E+02,1.889737E-01,7.100019E-02,5.578888E+03,8.100876E+02,1.886234E-01,7.087761E-02,5.580250E+03,8.094703E+02,1.886694E-01,7.082360E-02,5.595949E+03,8.058275E+02,1.892002E-01,7.050483E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,9.884725E+03,1.948479E+03,3.342486E-01,1.704630E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.316499E+04,2.663756E+03,4.451489E-01,2.330466E-01,6.695029E+03,7.289060E+02,2.263773E-01,6.376922E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.697478E+04,3.144254E+03,5.739643E-01,2.750862E-01,1.689969E+04,3.172140E+03,5.714251E-01,2.775262E-01,1.685429E+04,3.181014E+03,5.698903E-01,2.783026E-01,1.682295E+04,3.184741E+03,5.688306E-01,2.786285E-01,1.682930E+04,3.183000E+03,5.690453E-01,2.784762E-01,1.117874E+04,2.106840E+03,3.779843E-01,1.843243E-01,1.452401E+04,2.352487E+03,4.911036E-01,2.058104E-01
23:30:00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.213818E+04,1.899578E+03,4.104235E-01,1.661900E-01,5.528083E+03,1.230537E+03,1.869201E-01,1.076585E-01,5.609504E+03,7.881277E+02,1.896585E-01,6.895616E-02,5.590654E+03,7.921381E+02,1.890211E-01,6.930708E-02,5.591374E+03,7.925558E+02,1.890455E-01,6.934363E-02,5.581068E+03,7.909206E+02,1.886970E-01,6.920054E-02,5.582430E+03,7.902959E+02,1.887431E-01,6.914588E-02,5.598074E+03,7.864840E+02,1.892720E-01,6.881233E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,9.893207E+03,1.908362E+03,3.345354E-01,1.669532E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.317187E+04,2.616527E+03,4.453814E-01,2.289145E-01,6.699603E+03,7.092767E+02,2.265319E-01,6.205189E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.698472E+04,3.087057E+03,5.743000E-01,2.700820E-01,1.691179E+04,3.116457E+03,5.718341E-01,2.726544E-01,1.686401E+04,3.124818E+03,5.702186E-01,2.733859E-01,1.683511E+04,3.127384E+03,5.692415E-01,2.736103E-01,1.684147E+04,3.125566E+03,5.694564E-01,2.734512E-01,1.118523E+04,2.067508E+03,3.782036E-01,1.808831E-01,1.452676E+04,2.303181E+03,4.911963E-01,2.014968E-01
23:35:00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.214745E+04,1.861474E+03,4.107368E-01,1.628563E-01,5.531300E+03,1.210128E+03,1.870288E-01,1.058729E-01,5.611574E+03,7.694227E+02,1.897284E-01,6.731951E-02,5.592738E+03,7.736187E+02,1.890915E-01,6.768668E-02,5.593404E+03,7.740034E+02,1.891141E-01,6.772034E-02,5.583152E+03,7.721419E+02,1.887675E-01,6.755744E-02,5.584516E+03,7.715097E+02,1.888136E-01,6.750213E-02,5.600104E+03,7.675314E+02,1.893406E-01,6.715402E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,9.901390E+03,1.868750E+03,3.348120E-01,1.634876E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.317850E+04,2.569854E+03,4.456053E-01,2.248310E-01,6.704024E+03,6.898828E+02,2.266813E-01,6.035516E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.699423E+04,3.030519E+03,5.746215E-01,2.651354E-01,1.692340E+04,3.061374E+03,5.722264E-01,2.678351E-01,1.687330E+04,3.069248E+03,5.705327E-01,2.685240E-01,1.684677E+04,3.070703E+03,5.696356E-01,2.686511E-01,1.685314E+04,3.068812E+03,5.698507E-01,2.684857E-01,1.119144E+04,2.028674E+03,3.784133E-01,1.774855E-01,1.452942E+04,2.254517E+03,4.912862E-01,1.972393E-01
23:40:00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.215639E+04,1.823779E+03,4.110389E-01,1.595584E-01,5.534382E+03,1.189973E+03,1.871329E-01,1.041094E-01,5.613555E+03,7.510733E+02,1.897953E-01,6.571397E-02,5.594733E+03,7.554509E+02,1.891590E-01,6.609703E-02,5.595347E+03,7.558040E+02,1.891797E-01,6.612793E-02,5.585148E+03,7.537190E+02,1.888349E-01,6.594547E-02,5.586513E+03,7.530791E+02,1.888811E-01,6.588949E-02,5.602046E+03,7.489363E+02,1.894062E-01,6.552698E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,9.909294E+03,1.829639E+03,3.350792E-01,1.600657E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.318490E+04,2.523735E+03,4.458214E-01,2.207960E-01,6.708302E+03,6.707225E+02,2.268259E-01,5.867885E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.700335E+04,2.974636E+03,5.749296E-01,2.602461E-01,1.693455E+04,3.006889E+03,5.726032E-01,2.630681E-01,1.688221E+04,3.014303E+03,5.708335E-01,2.637167E-01,1.685797E+04,3.014694E+03,5.700140E-01,2.637508E-01,1.686434E+04,3.012734E+03,5.702294E-01,2.635793E-01,1.119738E+04,1.990334E+03,3.786142E-01,1.741310E-01,1.453201E+04,2.206488E+03,4.913735E-01,1.930373E-01
23:45:00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.216502E+04,1.786500E+03,4.113306E-01,1.562968E-01,5.537336E+03,1.170072E+03,1.872327E-01,1.023682E-01,5.615453E+03,7.330504E+02,1.898595E-01,6.413700E-02,5.596645E+03,7.376063E+02,1.892236E-01,6.453566E-02,5.597207E+03,7.379294E+02,1.892426E-01,6.456393E-02,5.587061E+03,7.356197E+02,1.888995E-01,6.436182E-02,5.588428E+03,7.349719E+02,1.889458E-01,6.430513E-02,5.603905E+03,7.306648E+02,1.894690E-01,6.392824E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,9.916936E+03,1.791029E+03,3.353375E-01,1.566877E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.319107E+04,2.478178E+03,4.460301E-01,2.168102E-01,6.712443E+03,6.517964E+02,2.269659E-01,5.702304E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.701210E+04,2.919411E+03,5.752253E-01,2.554143E-01,1.694526E+04,2.953010E+03,5.729653E-01,2.583541E-01,1.689074E+04,2.959988E+03,5.711219E-01,2.589646E-01,1.686874E+04,2.959362E+03,5.703778E-01,2.589097E-01,1.687511E+04,2.957336E+03,5.705934E-01,2.587325E-01,1.120308E+04,1.952487E+03,3.788068E-01,1.708197E-01,1.453452E+04,2.159091E+03,4.914584E-01,1.888906E-01
23:50:00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.217336E+04,1.749716E+03,4.116125E-01,1.530786E-01,5.540172E+03,1.150463E+03,1.873286E-01,1.006526E-01,5.617274E+03,7.153481E+02,1.899210E-01,6.258807E-02,5.598481E+03,7.200806E+02,1.892856E-01,6.300218E-02,5.598990E+03,7.203754E+02,1.893028E-01,6.302797E-02,5.588897E+03,7.178309E+02,1.889616E-01,6.280531E-02,5.590265E+03,7.171740E+02,1.890078E-01,6.274784E-02,5.605688E+03,7.126981E+02,1.895293E-01,6.235618E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,9.924333E+03,1.753002E+03,3.355876E-01,1.533608E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.319704E+04,2.433282E+03,4.462318E-01,2.128822E-01,6.716457E+03,6.331412E+02,2.271015E-01,5.539093E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.702050E+04,2.864957E+03,5.755094E-01,2.506500E-01,1.695558E+04,2.899848E+03,5.733139E-01,2.537028E-01,1.689894E+04,2.906414E+03,5.713989E-01,2.542773E-01,1.687909E+04,2.904819E+03,5.707278E-01,2.541376E-01,1.688548E+04,2.902730E+03,5.709437E-01,2.539549E-01,1.120855E+04,1.915207E+03,3.789916E-01,1.675580E-01,1.453697E+04,2.112425E+03,4.915408E-01,1.848079E-01
23:55:00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.218143E+04,1.713395E+03,4.118853E-01,1.499009E-01,5.542897E+03,1.131129E+03,1.874206E-01,9.896095E-02,5.619023E+03,6.978976E+02,1.899801E-01,6.106118E-02,5.600244E+03,7.028122E+02,1.893452E-01,6.149122E-02,5.600702E+03,7.030816E+02,1.893607E-01,6.151478E-02,5.590660E+03,7.002584E+02,1.890212E-01,6.126773E-02,5.592030E+03,6.995931E+02,1.890675E-01,6.120952E-02,5.607399E+03,6.949552E+02,1.895871E-01,6.080370E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,9.931499E+03,1.715519E+03,3.358298E-01,1.500815E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.320282E+04,2.389003E+03,4.464271E-01,2.090081E-01,6.720352E+03,6.147407E+02,2.272332E-01,5.378110E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.702859E+04,2.811222E+03,5.757826E-01,2.459486E-01,1.696551E+04,2.847356E+03,5.736497E-01,2.491101E-01,1.690681E+04,2.853533E+03,5.716650E-01,2.496506E-01,1.688907E+04,2.851014E+03,5.710651E-01,2.494301E-01,1.689546E+04,2.848865E+03,5.712812E-01,2.492421E-01,1.121381E+04,1.878458E+03,3.791693E-01,1.643427E-01,1.453934E+04,2.066437E+03,4.916210E-01,1.807845E-01
24:00:00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.218925E+04,1.677513E+03,4.121496E-01,1.467615E-01,5.545518E+03,1.112055E+03,1.875092E-01,9.729216E-02,5.620705E+03,6.806578E+02,1.900370E-01,5.955270E-02,5.601940E+03,6.857426E+02,1.894025E-01,5.999763E-02,5.602347E+03,6.859858E+02,1.894163E-01,6.001891E-02,5.592356E+03,6.829428E+02,1.890785E-01,5.975262E-02,5.593728E+03,6.822694E+02,1.891249E-01,5.969370E-02,5.609044E+03,6.774739E+02,1.896427E-01,5.927408E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,9.938450E+03,1.678548E+03,3.360648E-01,1.468469E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.320842E+04,2.345305E+03,4.466164E-01,2.051849E-01,6.724134E+03,5.965817E+02,2.273610E-01,5.219239E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.703637E+04,2.758165E+03,5.760456E-01,2.413066E-01,1.697510E+04,2.795496E+03,5.739737E-01,2.445728E-01,1.691439E+04,2.801305E+03,5.719210E-01,2.450811E-01,1.689869E+04,2.797906E+03,5.713903E-01,2.447836E-01,1.690510E+04,2.795700E+03,5.716068E-01,2.445905E-01,1.121887E+04,1.842210E+03,3.793402E-01,1.611714E-01,1.454165E+04,2.021085E+03,4.916990E-01,1.768168E-01
Peak,1.147830E+04,4.509172E+03,3.734479E-01,3.944891E-01,1.247310E+04,9.672554E+03,4.217515E-01,8.464990E-01,5.638692E+03,4.465828E+03,1.906613E-01,3.907299E-01,5.680630E+03,4.854341E+03,1.920641E-01,4.247357E-01,5.662572E+03,4.792149E+03,1.914536E-01,4.192943E-01,5.660364E+03,4.798775E+03,1.913789E-01,4.198740E-01,5.652958E+03,4.741690E+03,1.911285E-01,4.148799E-01,5.654491E+03,4.745245E+03,1.911803E-01,4.151909E-01,5.667094E+03,4.803888E+03,1.916065E-01,4.203218E-01,9.127547E+03,3.486534E+03,2.996453E-01,3.050149E-01,9.127893E+03,3.454978E+03,2.996567E-01,3.022543E-01,9.008697E+03,3.513808E+03,2.958081E-01,3.074008E-01,1.022669E+04,1.032983E+04,3.458126E-01,9.038572E-01,9.648542E+03,5.288512E+03,3.133186E-01,4.628249E-01,1.337119E+04,9.769285E+03,4.521206E-01,8.547265E-01,6.887107E+03,3.136172E+03,2.328738E-01,2.743720E-01,2.732947E+04,6.968284E+03,8.836540E-01,6.096201E-01,9.937867E+03,3.530350E+03,3.254325E-01,3.088351E-01,1.731921E+04,1.207640E+04,5.856145E-01,1.056590E+00,1.733805E+04,1.170869E+04,5.862514E-01,1.024419E+00,1.718634E+04,1.179399E+04,5.811218E-01,1.031882E+00,1.726257E+04,1.143859E+04,5.836992E-01,1.000789E+00,1.726973E+04,1.145311E+04,5.839413E-01,1.002059E+00,1.139986E+04,7.866585E+03,3.854636E-01,6.882653E-01,1.464350E+04,9.394467E+03,4.951429E-01,8.219167E-01

Peak Vol Flow (m3/s),,,3.402946E-01,3.594678E-01,,,3.843099E-01,7.713499E-01,,,1.737351E-01,3.560424E-01,,,1.750133E-01,3.870292E-01,,,1.744570E-01,3.820709E-01,,,1.743890E-01,3.825991E-01,,,1.741608E-01,3.780483E-01,,,1.742080E-01,3.783318E-01,,,1.745963E-01,3.830072E-01,,,2.730439E-01,2.779368E-01,,,2.730543E-01,2.754212E-01,,,2.695473E-01,2.801109E-01,,,3.151126E-01,8.236160E-01,,,2.855033E-01,4.217370E-01,,,4.119829E-01,7.788470E-01,,,2.122001E-01,2.500143E-01,,,8.052064E-01,5.555003E-01,,,2.965418E-01,2.814178E-01,,,5.336258E-01,9.627897E-01,,,5.342061E-01,9.334749E-01,,,5.295319E-01,9.402749E-01,,,5.318805E-01,9.119426E-01,,,5.321011E-01,9.130998E-01,,,3.512435E-01,6.271636E-01,,,4.511859E-01,7.489500E-01
